                       IEEE SENSORS JOURNAL, VOL. 21, NO. 20, OCTOBER 15, 2021                                                                            22499




   Total Force Analysis and Safety Enhancing for
     Operating Both Guidewire and Catheter in
               Endovascular Surgery
            Xiaoliang Jin , Student Member, IEEE, Shuxiang Guo , Fellow, IEEE, Jian Guo ,
       Peng Shi , Student Member, IEEE, Takashi Tamiya, Masahiko Kawanishi, and Hideyuki Hirata

   Abstract —In vascular interventional surgery (VIS), the doc-
tors often need to be exposed to X-ray radiation for a long time,
operate surgical instruments (Ex. Guidewires and catheters)
to perform the operation, which is difficult to ensure the health
of surgeons and the safety of operation. In addition, the force
between the blood vessel wall and the surgical instrument
is complex and variable, the existence of the external dis-
turbance forces easily affects the judgment of the doctors.
In this paper, to ensure the health and reduce the fatigue of
the doctors, a novel tactile sensing robot-assisted system for
VIS was developed to assist the surgeons to complete the
operation. Then, the forces between the blood vessel and
the surgical instrument during the surgery were analyzed.
Besides, a self-developed force sensor was used to confirm the collision force between the tip of the catheter and
the blood vessel wall. Finally, combining the haptic force feedback of the system and the developed force sensor,
a series of experiments in “Vitro” were completed, and it was indicated by the experiment results that the accuracy
of the force feedback can be improved by using the analysis method proposed in this paper, the collision force between
the catheter tip and the blood vessel environment can be confirmed by the self-developed force sensor. Based on the
results, the developed robot-assisted system for VIS has high safety.
  Index Terms — Total force analysis, safety enhancing, vascular interventional surgery, guidewire and catheter, haptic
force feedback.


  Manuscript received May 24, 2021; accepted August 19, 2021. Date                                    I. I NTRODUCTION
of publication August 24, 2021; date of current version October 18,
2021. This work was supported in part by the National Natural Science
Foundation of China under Grant 61703305, in part by the National                C  ARDIOVASCULAR disease is the number one cause of
                                                                                    death in the world. It causes heart attacks and strokes
High-tech Research and Development Program (863 Program) of China by affecting the heart and the blood vessel. Generally, there
under Grant 2015AA043202, in part by the Japan Society for the               are two ways to treat cardiovascular disease, including the
Promotion of Science (SPS KAKENHI) under Grant 15K2120, in part
by the Key Research Program of the Natural Science Foundation of
                                                                             manual operation and the emerging robot-assisted minimally
Tianjin under Grant 18JCZDJC38500, and in part by the Innovative             invasive surgery [1]. As shown in Fig.1, it is the process of
Cooperation Project of Tianjin Scientific and Technological Support under    manual operation, the doctor needs to operate guidewires and
Grant 18PTZWHZ00090. The associate editor coordinating the review
of this article and approving it for publication was Dr. Zhichao Tan.
                                                                             catheters in the operating room for long time to complete
(Corresponding authors: Shuxiang Guo; Jian Guo.)                             the treatment. The long operation time is easy to fatigue the
  Xiaoliang Jin and Peng Shi are with the Graduate School of doctor and increase the risk of surgery. In addition, the health
Engineering, Kagawa University, Takamatsu 761-0396, Japan (e-mail:
s19d505@stu.kagawa-u.ac.jp).
                                                                             of doctors can hardly be guaranteed because of the X-ray
  Shuxiang Guo is with the Department of Intelligent Mechanical Sys-         radiation. In contrast, the robot-assisted minimally invasive
tems Engineering, Kagawa University, Takamatsu 761-0396, Japan, surgery is particularly advantageous, and it can improve the
also with the Key Laboratory of Convergence Medical Engineering
System and Healthcare Technology, Ministry of Industry and Information
                                                                             comfort, precision, and stability, eliminate the physiological
Technology, Beijing Institute of Technology, Beijing 100081, China, and      tremor, and reduce the doctor’s exposure to X-ray radiation.
also with Tianjin Key Laboratory for Control Theory and Application
in Complicated Systems and Intelligent Robot Laboratory, Tianjin Uni-
versity of Technology, Tianjin 300384, China (e-mail: guo.shuxiang@
kagawa-u.ac.jp).                                                             A. Current Research Status
  Jian Guo is with Tianjin Key Laboratory for Control Theory and
Application in Complicated Systems and Intelligent Robot Laboratory,
                                                                                With the advances of science and technology, more and
Tianjin University of Technology, Tianjin 300384, China (e-mail:             more   studies on the robot-assisted systems for vascular inter-
gj15102231710@163.com).                                                      ventional surgery have been conducted and verified, and some
  Takashi Tamiya and Masahiko Kawanishi are with the Department of
Neurological Surgery, Kagawa University, Takamatsu 761-0793, Japan.
                                                                             difficulties have been overcome one after another. For instance,
  Hideyuki Hirata is with the Department of Intelligent Mechanical Sys-      to protect doctors from X-ray radiation, the structure of
tems Engineering, Kagawa University, Takamatsu 761-0396, Japan.              the robot-assisted system mostly adopts the “Master-Slave”
  Digital Object Identifier 10.1109/JSEN.2021.3107188
                   1558-1748 © 2021 IEEE. Personal use is permitted, but republication/redistribution requires IEEE permission.
                                     See https://www.ieee.org/publications/rights/index.html for more information.

   Authorized licensed use limited to: Tianjin University of Technology. Downloaded on October 21,2021 at 01:35:34 UTC from IEEE Xplore. Restrictions apply.
22500                                                                                         IEEE SENSORS JOURNAL, VOL. 21, NO. 20, OCTOBER 15, 2021




                                                                                 B. Challenges & Contributions
                                                                                    Currently, the design of most robot-assisted systems needs
                                                                                 to be improved. For instance, the master manipulator should
                                                                                 retain the operation skills of the surgeon, the slave manipulator
                                                                                 should perform more motion patterns to achieve different
                                                                                 tasks, and the robot-assisted system should realize the function
                                                                                 of haptic force feedback to improve the safety of the operation.
                                                                                 In addition, the total force on the guidewire and the catheter
                                                                                 needs to be analyzed, and determined, because the disturbance
                                                                                 force is easy to reduce the precision of the haptic force
                                                                                 feedback of the system, increase the difficult of the operation
                                                                                 and affect the judgment of doctors.
                                                                                    Based on the above challenges, the contribution of this
                                                                                 study is to develop a robot-assisted system that satisfies the
  Fig. 1. The cardiovascular disease and manual operation [2], [3].              design req uirements, analyze the forces of the guidewire
                                                                                 and the catheter by modeling, and develop a force sensor to
structure [4]–[13], the doctor performs the surgery by oper-                     confirm the collision between the tip of the catheter and the
ating the master manipulator at the master (proximal) side                       blood vessel. To verity the proposed analysis method and the
to control the slave manipulator at the slave (distal) side.                     self-developed force sensor, a series of experiments in “Vitro”
Since the surgical tools were delivered by the robot-assisted                    were carried out by combining the haptic force feedback of the
system, there needs to be a good information interaction                         system and the self-developed force sensor. It was indicated
between the system and the doctor. The novel master manip-                       by the results that the accuracy of the force feedback can be
ulator with haptic force feedback was designed to provide                        enhanced by using the analysis method proposed in this study,
surgeons with tactile presence and improve the transparency                      the collision force can be detected by the developed force
of operation [14]–[17]. The realization method of force feed-                    sensor, and the safety can be improved.
back is very new, such as inspired by the damping char-                             The remained of this paper is organized as follows,
acteristics of the magnetorheological (MR) fluids, and the                       Section II introduces the proposed robot-assisted system.
torque characteristics of a voice coil motor. The function of                    Section III is the principles and methods. Section IV carries
force feedback effectively enhances the safety of the opera-                     out the experiments and obtains the results. Section V is the
tion. The extraction of the force between the surgical tools                     discussion, and Section VI draws the conclusion, respectively.
and the blood vessel usually includes modeling estimation
based on noninvasive techniques [18], and direct detection                                        II. S YSTEM D ESCRIPTION
based on optical fiber pressure sensor techniques [19]–[21].
                                                                                    A developed robot-assisted system for VIS should satisfy
Certainly, the visual interaction is also essential, the image
                                                                                 the operating requirements of surgeons. Through analysis,
guidance was verified to reduce costs and offer robustness
                                                                                 there are some important points. 1) The master manipulator
and reliability [22]. In addition, the control of the robot-
                                                                                 of the system should respect the doctor’s operating habits,
assisted system is another important metric for evaluating its
                                                                                 so that the doctor can make full use of their rich experience
transparency. Therefore, the control algorithms were proposed
                                                                                 and dexterous skills. 2) The slave manipulator of the system
to improve the precision and the performance of the sys-
                                                                                 should realize the collaborative operation between the catheter
tem [23], [24], including reducing the error of master-slave
                                                                                 and the guidewire, which has the advantage of fast navigation
tracking motion, generating the ideal motion trajectory for
                                                                                 to the target position. 3) The novel developed robot-assisted
catheter, and shortening the time- varying of the response.
                                                                                 system should have the ability of force feedback, which has
Nowadays, robot-assisted systems are gradually developing
                                                                                 the advantage of enhancing the safety of the operation. And
towards the direction of intelligence. For instance, a framework
                                                                                 the details will be introduced from the following 3 aspects,
was used to analyze the natural behavior of the doctor and
                                                                                 the system overview of the robot-assisted system, the master
recognize the motion patterns of the guidewire [25]. And a
                                                                                 manipulator, and the slave manipulator.
supervised semi-autonomous control was proposed to reduce
the cognitive load of the doctor, shorten the operation time
and lessen the fatigue for repetitive tasks [26], [27]. Besides,                 A. System Overview
the application of magnetic fields in robot-assisted systems has                    The concept of the developed robot-assisted system is
also achieved some good results [28]. An advanced robotics                       shown in Fig.2, the doctor operates the master manipulator,
for magnetic manipulation (ARMM) was developed to achieve                        the actions are acquired by the master manipulator, and then
the automation of flexible catheters, which has the features                     transmitted to the slave side through the hardware control
of large workspace and high precise. The development of                          system. The position commands are sent to the stepping motor
robot-assisted systems for vascular interventional surgery is                    actuators of the slave manipulator via the motion control
very fast, some of developed robot-assisted systems have                         board (Arduino, Mega 2560, China). The slave manipulator
completed the operation evaluation experiments in human [29]                     follows the actions of the doctor to complete the operation.
and in animal [30].                                                              At the same time, the total force, and the position of the


   Authorized licensed use limited to: Tianjin University of Technology. Downloaded on October 21,2021 at 01:35:34 UTC from IEEE Xplore. Restrictions apply.
JIN et al.: TOTAL FORCE ANALYSIS AND SAFETY ENHANCING FOR OPERATING BOTH GUIDEWIRE                                                                        22501




    Fig. 2. The concept of the developed robot-assisted system.




     Fig. 3. The master manipulator of the system [6], [14]–[16].


                                                                                 Fig. 4. The slave manipulator. (a) Schematic structure. (b) The devel-
guidewire (catheter) are fed back to the master side, form-                      oped device.
ing a closed loop. After analysis and identification by the
method proposed in this study, the disturbance force during
the operation is eliminated, only the contact force is fed back                  to change the magnetic fields, and then change the state
to the master side. Then the master manipulator generates                        of the MR fluids. Therefore, the calibration unit is used
the haptic force according to the contact force of the slave                     to calibrate the force feedback of the system, that is the
side and applies on the surgeons’ hand to realize the haptic                     relationship between the haptic force applied on doctor’s hand
force feedback of the system. Besides, a self-developed force                    and the input current. Moreover, in the catheter control unit
sensor is used to detect the collision force (that is, the special               and the guidewire control unit, there are four rotary encoders
contact force) between the tip of the catheter and the blood                     (MTL, MES020-200 0P, Japan) are employed to obtain the
vessel wall. To realize the visual feedback of the system,                       motion information of the operating rods. The doctor can
a high-resolution camera is placed on the slave side to monitor                  complete 3 types of operations by operating rods, including
the surgical scenes of the slave side in real time. With the                     the independent operation of the guide wire, the independent
combination of the force-visual feedback of the robotic system                   operation of the catheter, and the collabor ative operation
and the collision detection of the self-developed force sensor,                  between the guidewire and the catheter.
the safety of the system can be improved.                                           The master manipulator developed by our group can respect
                                                                                 the doctor’s operating habits by operating a cylindrical rod
B. Master Manipulator                                                            (just like a real guidewire and a real catheter), so that the
   The master manipulator was developed and evaluated by                         doctor can make full use of their rich experience and dexterous
our group [6], [14]–[16] as shown in Fig.3. It is composed                       skills [31].
of a guide wire control unit, a magnetic field generator,
a calibration unit, a catheter control unit. Among them,                         C. Slave Manipulator
the magnetic field generator is used to generate magnetic                          The slave manipulator of the system is shown in Fig.4,
field that applies on the MR fluids to achieve the tactile                       which was developed to replace the surgeons in complet-
force feedback of system. It was developed according to the                      ing operations on the patient’s side. There are a catheter
principle of electromagnetics, by changing the input current                     manipulation unit and a guidewire manipulation unit. The two


   Authorized licensed use limited to: Tianjin University of Technology. Downloaded on October 21,2021 at 01:35:34 UTC from IEEE Xplore. Restrictions apply.
22502                                                                                         IEEE SENSORS JOURNAL, VOL. 21, NO. 20, OCTOBER 15, 2021




manipulation units are similar in structural design and can
move without affecting each other. Therefore, the developed
robot-assisted system can easily realize the collaborative oper-
ation of the guidewire and catheter. The slave manipulator has
four DOFs (degrees of freedom), the insertion (retraction) of
the guidewire, the rotation of the guide wire, the insertion
(retraction) of the catheter and the rotation of the catheter. The
manipulation units of the slave manipulator are driven by step-
ping motors with a resolution of 0.36 degrees (AS M46AA,
ORIENTAL MOTOR, Japan). Another feature of the slave
manipulator is that the force information of the guidewire and
the catheter in the direction of linear motion can be detected by
two load cells (TU-UJ5N, TEAC, Japan) in real time, and the
load cell with the detection range from -5 N to 5 N. Besides,
                                                                                         Fig. 5. The schematic diagram of force feedback control.
the force of the guidewire and the catheter in the direction
of rotation motion can be measured in real time through two
torque sensors.
                                                                                 the slave side is Fs , and the tactile force generated by the
   At present, there are some developed slave manipulators that
                                                                                 master manipulator at the master side is Fh . According to
can only manipulate a catheter. The lack of guidewire to sup-
                                                                                 the input and output variables of the robot-assisted system,
port and guide the catheter during the operation, the catheter is
                                                                                 the components can be represented by a hybrid matrix H [32],
easy to buckle, and difficult to pass through the narrow blood
                                                                                 as shown in formula (1).
vessel space. The slave manipulator developed in this paper
                                                                                                                          
can solve the above challenges, which can achieve three types                                Fh           x˙m       h 11 h 12   x˙m
of motion patterns, including the independent motion of the                                 −x˙ s = H Fs = h 21 h 22            Fs
                                                                                                                                           (1)
guidewire, the independent motion of the catheter, the col-
laborative operating motion of the guidewire and catheter.                         In the robot-assisted system, the impedance transmitted
During the operation, the doctors can adjust the different                       to the doctors can be derived by hybrid matrix parameters,
motion patterns according to the operation needs to complete                     the form is as shown in formula (2) [33].
the operation safely and quickly.
                                                                                                        h 11 + (h 11 h 22 − h 12 h 21 ) · Z s
                                                                                                 Zt =                                                          (2)
                                                                                                                   1 + h 22 Z s
               III. P RINCIPLES AND M ETHODS
   In the previous section, from the perspective of the structure                where, Z t is the impedance transmitted to the doctors, and
of the robot-assisted system, the design requirements have                       Z s is the environment impedance.
been basically satisfied. The principles and methods will                           The transparency can be considered quantitatively as a
be analyzed in this section, and the details of this section                     match between the impedance transmitted to the doctors
will be introduced from the following aspects, the control                       and the environment impedance. For a system to have good
architecture, the contact model, the friction model, and the                     transparency, its conditions need to be satisfied Z t = Z s , that
safety improvement strategy.                                                     is, the hybrid matrix H should be expressed as formula (3),
                                                                                 that is an ideal condition.
                                                                                                                          
A. Control Architecture                                                                                  h 11 h 12      0 1
                                                                                                  H=                =                           (3)
   The force feedback of the developed robot-assisted system is                                          h 21 h 22     −1 0
inspired by MR fluids. According to previous work, MR fluids                        However, some studies have shown that perfect transparency
is a special kind of suspension, which has the characteristics                   is difficult to be achieved in practice [34]. To better evaluate
of a “Newtonian fluid” with low viscosity under the action of                    the transparency of the system, Colgate and Brown [35]
zero magnetic field and a “Bingham fluid” with low fluidity                      studied the notion of Z-width to describe the dynamic range
and high viscosity under the action of strong magnetic field.                    of the impedance transmitted to surgeons while maintaining
   The schematic diagram of force feedback control is shown                      the stability of the robot system. Z t is examined for extreme
in Fig.5. According to the force between the catheter and                        values of Z s , (Z s =0 and Z s → ∞), and the dynamic range
the blood vessel detected by a load cell, the controller con-                    of the impedance transmitted to the doctors can be expressed
trols the current driver to generate the input current, which                    as formula (4).
changes the magnetic field of the master manipulator. Finally,
                                                                                                              
the master manipulator generates the tactile force, and applies                                Z t min = Z t  Z s =0 = h 11
on doctors’ hand to achieve the force feedback of the system.                                                                     −h 12 h 21
The purpose of force feedback is to improve the safety of the                                Z t widt h = Z t  Z s →∞ − Z t min =            (4)
                                                                                                                                     h 22
operation.
   In Fig.5. Suppose the system input is x m , the system                          Based on the notion of Z-width, the good transparency of
output is x s , the force detected by the slave manipulator at                   the system can be evaluated by |Z tmin | =0 and |Z twidth| = ∞.


   Authorized licensed use limited to: Tianjin University of Technology. Downloaded on October 21,2021 at 01:35:34 UTC from IEEE Xplore. Restrictions apply.
JIN et al.: TOTAL FORCE ANALYSIS AND SAFETY ENHANCING FOR OPERATING BOTH GUIDEWIRE                                                                         22503




                                                                                  Fig. 7. The contact force model between the catheter and the blood
                                                                                  vessel during the surgery (a) The transitional contact (R1 < D < R2 ).
                                                                                  (b) The full contact (D > R2 ).




Fig. 6. The force analysis of the guidewire and the catheter in the blood
vessel.


B. Contact Model
   The force detected by a load cell on the catheter manip-
ulation unit is the total force of the catheter. As shown in
Fig.6, the total force is mainly composed of the contact
force, the viscous force and the external force. In addition,
the contact force also can be decomposed into a normal force
and a tangential force (friction force). We assumed that there
are 3 contact points (C1 , C2 , and C3 ), and the contact force                   Fig. 8. The collaborative working between the guidewire and catheter.
                                                                                  (a) The operation process of guidewire. (b) The operation process of
corresponding to each contact point is defined as F1 , F2                         catheter.
and F3 . In fact, the status of the catheter in the blood vessel is
very complex, and the number of contact points between them                       where, D is the cutting depth of the blood vessel wall along the
is also uncertain. Therefore, the total force of the catheter can                 normal direction, k p and c p are the stiffness coefficient and the
be expressed as formula (5).                                                      damping coefficient of the blood vessel wall, respectively, and
                           
                           k                                                      Vn1 is the velocity of the catheter along the normal direction.
                 Fcat. =         Fi + Fv + Fe + F f s                     (5)        In addition, the collaborative operating between the
                           i=1                                                    guidewire and catheter is very important during the operation.
where, Fcat. is the total force. Fi is the contact force between                  The details of the collaborative operating working principle are
the catheter and the blood vessel wall. Fv is the viscous force,                  as shown in Fig.8, the guidewire plays the role of guiding and
from viscosity of the blood. Fe is the external force, from the                   supporting the catheter, and the catheter follows the guidewire
catheter sheath. And Ffs is the friction force between the outer                  to navigate the target point smoothly. Like the force analysis
wall of the guidewire and the inner wall of the catheter.                         on the catheter, the force of the guidewire can be analyzed
   Hu et al. [36] studied that the blood vessel can be divided                    in the same way, the force of the guidewire mainly includes
into the outer wall and the inner wall, the contact model                         the contact force depending on the number of contact points,
between the catheter and the blood vessel wall is shown in                        the viscous force, and the friction force. Compared with the
Fig.7. Fig.7 (a) is defined as “the transitional contact” and                     total force analysis of the catheter, the difference is that there is
Fig.7 (b) is defined as “the full contact”. In addition, R1 is                    no external force applied on the guide wire. Therefore, the total
the distance from the center line to the inner wall of the blood                  force of the guidewire can be expressed as formula (8).
vessel and R2 is the distance from the center line to the center                                                  
                                                                                                                  k
line of vessel wall.                                                                                   Fgui. =          Fi + Fv + F f s                         (8)
   In the transitional contact phase, the condition that needs to                                                 i=1
be satisfied is that D is greater than R1 and less than R2 , and                  where, Fgui. is the total force. Fi is the contact force between
its mathematical expression is shown in formula (6).                              the guidewire and the blood vessel. Fv is the viscous force,
        k p (D− R1 )2    (3R2 − R1 −2D)(D− R1 )2                                  from the viscosity of the blood. And Ffs is the friction force
Fn1 =                 +                             c p Vn1 (6)                   between the inner wall of the catheter and the outer wall of
        2(R2 − R1 )             (R2 − R1 )3
                                                                                  the guidewire.
   Also, in the full contact phase, the condition that needs
to be satisfied is that D is greater than R2 , its mathematical
expression is shown in formula (7).                                               C. Friction Model
                       1                                                            Canudas de Wit et al. [37] studied that the two surfaces that
              Fn1 =      k p (2D − R2 − R1 ) + c p Vn1                    (7)     touch each other are, on a microscopic level, very rough. They
                       2


    Authorized licensed use limited to: Tianjin University of Technology. Downloaded on October 21,2021 at 01:35:34 UTC from IEEE Xplore. Restrictions apply.
22504                                                                                         IEEE SENSORS JOURNAL, VOL. 21, NO. 20, OCTOBER 15, 2021




   Fig. 9. The schematic diagram of safety improvement strategy.
                                                                                 Fig. 10. The self-developed force sensor based on pressure sensitive
                                                                                 rubbers. (a) Front view. (b) Left view. (c) The physical picture (Location:
                                                                                 Catheter tip).
regarded it as two rigid bodies touching each other through
the elastic bristles. When there is an external force, the elastic
bristles will be deformed, and then the friction force will be                   Fig.10 (c) is the physical picture. The working principle of
generated. Besides, with the development of fluid mechan-                        the self-developed force sensor relies on the piezoresistive
ics, it was found that liquids are viscosity. Considering the                    effect of pressure sensitive rubber to measure the contact force
viscosity of the liquid, a comprehensive typical mathematical                    between the tip of the catheter and the blood vessel wall.
description was also given to describe the friction behavior                     In addition, the self-developed force sensor is simple in design
between the two surfaces that touch each other. The form                         and cost-saving.
of the friction behavior is shown in the formulas (9), (10),                        A single-arm bridge is used to measure the output voltage
and (11),                                                                        of the self-developed force sensor, the resistance of the other
                                                                                 three bridge arms is 1 K, and the input voltage of the
                  F f 1 = σ0 z + σ1 ż + σ2 V f 1                        (9)
                                                                               measurement circuit is 5 V. The self-developed force sensor
                                    V f 1 
                      ż = V f 1 −           z                          (10)     is calibrated with a load cell (TU-UJ5N, TEAC, Japan), and
                                   g(V f 1 )                                     the calibration results is fitted by MATLAB, as shown in the
                                                                                formula (12).
                                               −( V f 1 V )2
            σ0 g(V f 1 ) = Fc + (Fs − Fc )e              s              (11)
                                                                                    Fpre. = 0.1849U03 + 0.2279U02 + 0.51U0 + 0.01437                       (12)
where, σ0 is the stiffness coefficient, z is the average deflection
                                                                                 where, Fpre. is the collision force of the tip of the catheter, U0
of elastic bristles, σ1 is the damping coefficient, σ2 is the
                                                                                 is the output voltage of the measurement circuit.
viscous coefficient, Fc is Coulomb friction, Fs is Stiction
friction, Vf1 is the velocity of the catheter along the normal                                 IV. E XPERIMENTS AND R ESULTS
direction, Vs is Stri beck velocity, and σ0 g(Vf1 ) is Stribeck
                                                                                   To verify the proposed method in Section V, the experi-
effect.
                                                                                 ments in “Vitro” were completed in this Section. And the
                                                                                 experiments include the determination of the force between
D. Safety Improvement Strategy                                                   the catheter and the sheath, the determination of the force
   However, among the many contact points, one is special,                       between the outer wall of the guidewire and the inner wall
that is, the contact between the tip of the catheter and the                     of the catheter and the safety evaluation of the system in two
blood vessel wall. When the tip of the catheter collides with the                surgical tasks.
blood vessel wall in the normal direction, it is easy to puncture
the vessel wall due to excessive collision force and bring                       A. The Determination of the Force Between the Catheter
danger to the operation. In addition, in this study, the contact                 and the Catheter Sheath
force between the catheter and the blood vessel was used as                         1) Experimental Setup: The force between the catheter and
a reference to achieve the force feedback. Although the force                    the catheter sheath mainly comes from the friction between
feedback can provide doctors with a sense of tactile presence,                   the inner wall of the sheath and the outer wall of the catheter.
the collision force between the tip of the catheter and the blood                To obtain the friction force between the catheter and the
vessel cannot be well reflected.                                                 catheter sheath, a reciprocating motion was repeated three
   A safety improvement strategy was proposed to enhance the                     times by slave manipulator at a velocity of 10.90 mm/s, the
safety of the robot-assisted system and its schematic diagram                    catheter was held straight, and the distance was 43.60 mm. The
is shown in Fig.9, combined with the force feedback of the                       behavior includes catheter insertion and retraction. A catheter
system, a force sensor was developed to detect the collision                     used in this experiment was a 4Fr catheter.
between the tip of the catheter and the blood vessel.                               2) Experimental Results: Fig.11 (a) is the statistical result
   A self-developed force sensor was used to detect the col-                     of the friction force between the catheter and the catheter
lision force between the tip of the catheter and the vessel                      sheath. For the behavior of catheter insertion, the average
wall, and its structure is shown in Fig.10. Fig.10 (a) is the                    value the friction force was −0.513 N after the experiment
design method, and Fig.10 (b) is the dimensions, with an outer                   was repeated three times. And for the behavior of catheter
diameter of 2.7 mm and a length of 4.6 mm. Compared with                         retraction, the average value of the friction force was 0.586 N
the previous design [38], the dimension is significantly smaller.                after the experiment was repeated three times.


   Authorized licensed use limited to: Tianjin University of Technology. Downloaded on October 21,2021 at 01:35:34 UTC from IEEE Xplore. Restrictions apply.
JIN et al.: TOTAL FORCE ANALYSIS AND SAFETY ENHANCING FOR OPERATING BOTH GUIDEWIRE                                                                        22505




Fig. 11. The friction forces. (a) between the catheter and the catheter                     Fig. 12. Experimental setup. (a) Task I. (b) Task II.
sheath. (b) between the inner wall of the catheter and the outer wall of
the guidewire.

                                                                                 Compared with the surgical task I, the path of the task II was
B. The Determination of the Force Between the Inner                              relatively short. The sampling time of all experiments was
Wall of the Catheter and the Outer Wall of the Guidewire                         100 ms.
   1) Experimental Setup: The force between the inner wall                          2) Experimental Results: As shown in Fig.13, it is the
of the catheter and the outer wall of the guidewire is also                      sample of the force detection in real time and the contact
mainly due to the friction. Just like the last experiment                        force between the blood vessel and the catheter. According
“The determination of the force between the catheter and the                     to the analysis in Section III, the total force on the catheter
sheath”. To determine the friction force between the inner                       during the operation mainly includes the contact force between
wall of the catheter and the outer wall of the guidewire,                        the catheter and the blood vessel (Fi ), the friction force
a reciprocating motion was repeated three times at the velocity                  between the outer wall of the guidewire and inner wall of
of 10.90 mm/s, the guidewire was held straight, and the                          the catheter (Ffs ), the friction force between the catheter and
distance was 43.60 mm. The behavior includes guidewire                           the catheter sheath (Fe ), and the viscous force (Fv ). In this
insertion and retraction. The other condition of this experiment                 study, we defined the sum of Ffs , Fe , and Fv as the disturbance
was that the catheter was clamped by the slave manipulator                       force. There are four dotted black borders. “GW-FI” indicates
and without any movement, the guidewire passed through the                       the guidewire was inserted for the first time, “C-FI” indicates
catheter. The tip of the catheter is in the same position as the                 the catheter was inserted for the first time, “GW-SI” indi-
tip of the guidewire, the guidewire used in this experiment                      cates the guidewire was inserted for the second time, and
was a long guidewire with an angle type of 45 degrees.                           “C-SI” means the catheter was inserted for the second time.
   2) Experimental Results: Fig.11 (b) is the statistical result                 In the “C-FI” of Fig.13 (a), it is not difficult to find that
of the friction force between the inner wall of the catheter                     the disturbance force is significantly greater than the contact
and the outer wall of the guidewire. For the guidewire inser-                    force during the operation, and the disturbance force accounts
tion, the average value was 0.040 N after the experiment                         for 72% of the total force. If the total force is used as the
was repeated three times. And for the guidewire retraction,                      reference force to achieve the haptic force feedback, it will
the average value was -0.077 N. after the experiment was                         affect the judgment of the surgeons and bring some operational
repeated three times.                                                            difficulties. Therefore, the total force after the disturbance
                                                                                 force is eliminated, that is, the contact force is used as a
                                                                                 reference force to realize the haptic force feedback of the
C. The Safety Evaluation of the System in Two Tasks                              system. The accuracy of the force feedback will be improved.
   1) Experimental Setup: Fig.12 is a blood vessel model used                    Similarly, in the “C-SI” of Fig.13 (a), the disturbance force
in this paper has an outer diameter of 7 mm and an inner                         accounts for 44% of the total force, in the “C-FI” of Fig.13 (b),
diameter of 5 mm. Two surgical tasks were designed to verify                     the disturbance force accounts for 55% of the total force.
the safety of the system by using the proposed method (Com-                      In this experiment, the total force was detected by the load
bined with the force feedback of the system and the collision                    cell on the slave manipulator (As shown in Fig.4), and the
detection of the catheter tip). In Fig.12 (a), the starting and                  contact force was calculated by eliminating the disturbance
target points of the task I are points “A” and “E”, respectively,                force.
and the path of the catheter and the guidewire is “A-B-C-D-E”.                      The experiments were completed at a constant speed
In Fig.12 (b), the starting and target points of the task II are                 of 10.90 mm/s. According to the experiments in the part B
points “A” and “C”, respectively, and the path of the guidewire                  and C of this section, the friction force between the catheter
and the catheter is “A-B-C”.                                                     and the catheter sheath (Fe ) was −0.513 N, the friction force
   Each task was repeated three times by the slave manipulator                   between the outer wall of the guidewire and inner wall of
at the velocity of 10.90 mm/s. In addition, the operation                        the catheter (Ffs ) was −0.077 N, and the viscous force was
process of these two tasks is different. As for the task I,                      0 N because no liquid was injected into the blood vessel
the catheter and the guidewire were inserted twice to navigate                   model in the experimental setup (as shown in Fig.12). So, the
the target position. And as for the task II, the catheter and                    disturbance force during the operation can be approximately
guidewire were inserted once to navigate the target position.                    replaced by a constant value of −0.590 N.


   Authorized licensed use limited to: Tianjin University of Technology. Downloaded on October 21,2021 at 01:35:34 UTC from IEEE Xplore. Restrictions apply.
22506                                                                                          IEEE SENSORS JOURNAL, VOL. 21, NO. 20, OCTOBER 15, 2021




Fig. 13. The samples of the force detection in real time and the contact force between the catheter and the blood vessel. (a) In task I. (b) In task II.




Fig. 14. The samples of the force detection in real time and the collision between the tip of the catheter and the blood vessel. (a) In task I. (b) In
task II.



   As shown in Fig.14, it is the samples of the force detection                   with the blood vessel twice, and the collision forces were
in real time and the collision between the tip of the catheter                    −1.44 V (−0.800 N) and −1.46 V (−0.820 N), respectively.
and the blood vessel. Similar to Fig.13, the “GW-FI” indi-                        In Fig.12 (b), at point “B”, the tip of the catheter collided with
cates the guide wire was inserted for the first time, “C-FI”                      the blood vessel once, and the collision forces was −1.27 V
indicates the catheter was inserted for the first time, “GW-SI”                   (−0.644 N). It is not difficult to find that the change of the
indicates the guidewire was inserted for the second time, and                     collision force was relatively obvious in comparation with the
“C-SI” means the catheter was inserted for the second time.                       total force acting on the catheter at the same time. Based on
At point “B” in Fig.12 (a), the tip of the catheter collided with                 the analysis of above results, it was indicated that the contact
the blood vessel wall for the first time, and the collision force                 force between the tip of the catheter and the blood vessel can
was −1.06 V (−0.490 N). Besides, at point “C”, the tip of the                     be well reflected by a force sensor designed in this study, and
catheter collided with the blood vessel twice, and the collision                  the safety of the robot- assisted system can be improved by
forces were −1.16 V (−0.559 N) and −1.24 V (−0.620 N),                            combining the force feedback of the system with the collision
respectively. At point “D”, the tip of the catheter also collided                 detection of the self-developed force sensor.


    Authorized licensed use limited to: Tianjin University of Technology. Downloaded on October 21,2021 at 01:35:34 UTC from IEEE Xplore. Restrictions apply.
JIN et al.: TOTAL FORCE ANALYSIS AND SAFETY ENHANCING FOR OPERATING BOTH GUIDEWIRE                                                                        22507




                            TABLE I                                              the catheter tip and the blood vessel wall. To verify the analysis
    T HE STATISTICAL RESULTS OF THE MAXIMUM FORCE AND THE                        method and the safety of the system, the experiments in
      AVERAGE FORCE AFTER THE EXPERIMENT WAS REPEATED
                                                                                 “Vitro” were carried out by combining the force feedback and
               FOR THREE TIMES IN TASK I AND TASK II
                                                                                 the collision detection.
                                                                                    In the determination of the force between the catheter
                                                                                 and the catheter sheath, and the determination of the force
                                                                                 between the inner wall of the catheter and the outer wall
                                                                                 of the guidewire. A constant speed of 10.90 mm/s was set
                                                                                 to perform the experiments, the forces Fe and Ffs were also
                                                                                 regarded as a constant value. In the safety evaluation of the
                                                                                 system in two tasks. The disturbance force accounts for a
                                                                                 large proportion in the total force (as shown in Fig.13), and
                                                                                 it can be eliminated by using the analysis method. So, the
                                                                                 accuracy of the force feedback can be enhanced. Besides, the
                                                                                 collision cannot be well reflected in the total force (as shown in
                            TABLE II                                             Fig.14), and it can be confirmed by the self-developed force
  T HE STATISTICAL RESULTS OF THE COLLISION FORCE AFTER THE                      sensor. By combining the force feedback and force sensor,
           EXPERIMENT WAS REPEATED FOR THREE TIMES
                                                                                 the safety of the robot-assisted system can be improved. But
                          IN TASK I AND TASK II
                                                                                 in the actual operation, Fe and Ffs may also be affected by
                                                                                 other factors. Therefore, the effect of other factors should
                                                                                 be fully considered in the future. Moreover, although the
                                                                                 structure and performance of the force sensor have been
                                                                                 greatly improved compared with previous studies of our group,
                                                                                 its detection accuracy still needs to be improved. For example,
                                                                                 the frequency of the noise signal will be analyzed through the
                                                                                 spectrogram, and the filter will be used to eliminate the noise
                                                                                 signal.

                                                                                                        VI. C ONCLUSION
   Table I is the statistical results of the maximum force and                     In this paper, a tactile sensing robot-assisted system for VIS
the average force after the experiment was repeated for three                    was developed to assist the doctors to complete the surgery,
times in task I and task II. It was indicated that the developed                 the total force on the guidewire and the catheter during the
system has good stability in force measurement, because the                      surgery was analyzed in detail by modeling and a force sensor
experiment results of the three groups were similar. After                       based on pressure sensitive rubbers was designed to confirm
comparison, the difference is that the force of the second                       the collision between the tip of the catheter and the blood
insertion of the catheter and the guidewire was significantly                    vessel. To verify the proposed analysis method and the self-
greater than the force of the first insertion. The reason is that                developed force, a series of experiments were performed by
as the catheter or the guidewire was inserted, the contact point                 combining the force feedback of the robot-assisted system
between the catheter or the guide wire with the blood vessel                     and the self-developed force sensor. It was indicated that
increased.                                                                       the accuracy of the force feedback can be enhance by using
   Table II is the statistical results of the collision force after              the proposed analysis method, and the collision force can be
the experiment was repeated for three times in task I and task                   detected by the self-developed force sensor, which is helpful
II. It was indicated that the self-developed force sensor has the                for surgeons to make accurate judgments and improve the
good stability in detecting the collision between the tip of the                 safety performance of the system. Therefore, we believe that
catheter and the vessel wall. The points B, C, D in Fig.12 (a)                   the robot-assisted system proposed in this paper has high
and the point B in Fig. 12 (b) have different angles, so that                    safety.
the collision force of each point was very different. However,                     In the future, the tactile sensing robot-assisted system will
after the experiment was repeated for three times, the output                    be verified through the experiments in “Vivo”.
of the force sensor was similar. The collision force is greatly
influenced by the direction of the tip of the catheter, and it can                                                R EFERENCES
be reduced by adjusting the direction of the tip of the catheter.                 [1] X. Jin, S. Guo, J. Guo, P. Shi, T. Tamiya, and H. Hirata, “Development
                                                                                      of a tactile sensing robot-assisted system for vascular interventional
                                                                                      surgery,” IEEE Sensors J., vol. 21, no. 10, pp. 12284–12294, Mar. 2021.
                       V. D ISCUSSION                                             [2] S. Hasanzadeh and F. Janabi-Sharifi, “Model-based force estimation for
                                                                                      intracardiac catheters,” IEEE/ASME Trans. Mechatronics, vol. 21, no. 1,
  Aiming at the challenges mentioned in Section I. This paper                         pp. 154–162, Feb. 2016.
developed a tactile sensing robot-assisted system for VIS based                   [3] Percutaneous Coronary Intervention. Accessed: Aug. 24, 2021. [Online].
on the design requirements, analyzed the total force between                          Available: https://www.google.com/
                                                                                  [4] L. Zheng and S. Guo, “A magnetorheological fluid-based tremor
the surgical tools and the blood vessel by modeling, and                              reduction method for robot assisted catheter operating system,” Int. J.
developed a force sensor to confirm the collision force between                       Mechtron. Autom., vol. 8, no. 2, pp. 72–79, 2020.



   Authorized licensed use limited to: Tianjin University of Technology. Downloaded on October 21,2021 at 01:35:34 UTC from IEEE Xplore. Restrictions apply.
22508                                                                                              IEEE SENSORS JOURNAL, VOL. 21, NO. 20, OCTOBER 15, 2021




 [5] X. Bao, S. Guo, N. Xiao, Y. Li, C. Yang, and Y. Jiang, “A cooperation            [26] J. Chen et al., “Supervised semi-autonomous control for surgical robot
     of catheters and guidewires-based novel remote-controlled vascular                    based on Banoian optimization,” in Proc. IEEE/RSJ Int. Conf. Intell.
     interventional robot,” Biomed. Microdevices, vol. 20, no. 1, pp. 1–19,                Robots Syst. (IROS), Oct. 2020, pp. 2943–2949.
     Mar. 2018.                                                                       [27] W. Chi et al., “Collaborative robot-assisted endovascular catheterization
 [6] L. Zhang et al., “Design and performance evaluation of collision                      with generative adversarial imitation learning,” in Proc. IEEE Int. Conf.
     protection-based safety operation for a haptic robot-assisted catheter                Robot. Autom. (ICRA), May 2020, pp. 2414–2420.
     operating system,” Biomed. Microdevices, vol. 20, no. 2, p. 22, 2018.            [28] J. Sikorski, C. M. Heunis, F. Franco, and S. Misra, “The ARMM system:
 [7] S. Guo et al., “Machine learning-based operation skills assessment with               An optimized mobile electromagnetic coil for non-linear actuation of
     vascular difficulty index for vascular intervention surgery,” Med. Biol.              flexible surgical instruments,” IEEE Trans. Magn., vol. 55, no. 9,
     Eng. Comput., vol. 58, pp. 1707–1721, Aug. 2020.                                      pp. 1–9, Sep. 2019.
 [8] S. Guo et al., “A surgeon’s operating skills-based non-interference oper-        [29] X. Bao et al., “Operation evaluation in-human of a novel remote-
     ation detection method for novel vascular interventional surgery robot                controlled vascular interventional robot,” Biomed. Microdevices, vol. 20,
     systems,” IEEE Sensors J., vol. 20, no. 7, pp. 3879–3891, Apr. 2020.                  no. 2, pp. 1–13, Jun. 2018.
 [9] C. Yang et al., “A vascular interventional surgical robot based on               [30] A. Azizi, C. C. Tremblay, K. Gagné, and S. Martel, “Using the fringe
     surgeon’s operating skills,” Med. Biol. Eng. Comput., vol. 57, no. 9,                 field of a clinical MRI scanner enables robotic navigation of tethered
     pp. 1999–2010, Sep. 2019.                                                             instruments in deeper vascular regions,” Sci. Robot., vol. 4, no. 36,
                                                                                           Nov. 2019, Art. no. eaax7342.
[10] N. K. Sankaran, P. Chembrammel, A. Siddiqui, K. Snyder, and
                                                                                      [31] X. Ma, S. Guo, N. Xiao, S. Yoshida, and T. Tamiya, “Evaluating
     T. Kesavadas, “Design and development of surgeon augmented endovas-
                                                                                           performance of a novel developed robotic catheter manipulating system,”
     cular robotic system,” IEEE Trans. Biomed. Eng., vol. 65, no. 11,
                                                                                           J. Micro-Bio Robot., vol. 8, nos. 3–4, pp. 133–143, Dec. 2013.
     pp. 2483–2493, Nov. 2018.
                                                                                      [32] G. J. Raju, G. C. Verghese, and T. B. Sheridan, “Design issues in 2-port
[11] J. Woo, H.-S. Song, H.-J. Cha, and B.-J. Yi, “Advantage of steerable                  network models of bilateral remote manipulation,” in Proc. Int. Conf.
     catheter and haptic feedback for a 5-DOF vascular intervention robot                  Robot. Autom., Jan. 1989, pp. 1316–1321.
     system,” Appl. Sci., vol. 9, no. 20, p. 4305, Oct. 2019.                         [33] H. I. Son, T. Bhattacharjee, and H. Hashimoto, “Enhancement in
[12] K. Wang et al., “Endovascular intervention robot with multi-                          operator’s perception of soft tissues and its experimental validation for
     manipulators for surgical procedures: Dexterity, adaptability, and practi-            scaled teleoperation systems,” IEEE/ASME Trans. Mechatronics, vol. 16,
     cability,” Robot. Comput.-Integr. Manuf., vol. 56, pp. 75–84, Apr. 2019.              no. 6, pp. 1096–1109, Dec. 2011.
[13] M. E. M. K. Abdelaziz et al., “Toward a versatile robotic platform               [34] K. Hashtrudi-Zaad and S. E. Salcudean, “Analysis of control architec-
     for fluoroscopy and MRI-guided endovascular interventions: A pre-                     tures for teleoperation systems with impedance/admittance master and
     clinical study,” in Proc. IEEE/RSJ Int. Conf. Intell. Robots Syst. (IROS),            slave manipulators,” Int. J. Robot. Res., vol. 20, no. 6, pp. 419–445,
     Nov. 2019, pp. 5411–5418.                                                             2001.
[14] X. Yin, S. Guo, H. Hirata, and H. Ishihara, “Design and experimental             [35] J. E. Colgate and J. M. Brown, “Factors affecting the Z-width of a
     evaluation of a teleoperated haptic robot–assisted catheter operating                 haptic display,” in Proc. IEEE Int. Conf. Robot. Autom., May 1994,
     system,” J. Intell. Mater. Syst. Struct., vol. 27, no. 1, pp. 3–16, Jan. 2016.        pp. 3205–3210.
[15] S. Guo, Y. Song, and X. Yin, “A novel robot-assisted endovascular                [36] X. H. Hu et al., “A novel methodology for comprehensive modeling
     catheterization system with haptic force feedback,” IEEE Trans. Robot,                of the kinetic behavior of steerable catheters,” IEEE/ASME Trans.
     vol. 35, pp. 685–696, Mar. 2019.                                                      Mechatronics, vol. 24, no. 4, pp. 1785–1797, Jul. 2019.
[16] X. Yin, S. Guo, N. Xiao, T. Tamiya, H. Hirata, and H. Ishihara, “Safety          [37] C. C. de Wit, H. Olsson, K. J. Åström, and P. Lischinsky, “A new
     operation consciousness realization of a MR fluids-based novel haptic                 model for control of systems with friction,” IEEE Trans. Autom. Control,
     interface for teleoperated catheter minimally invasive neurosurgery,”                 vol. 40, no. 3, pp. 419–425, Mar. 1995.
     IEEE/ASME Trans. Mechatronics, vol. 21, no. 2, pp. 1043–1054,                    [38] X. Jin, S. Guo, J. Guo, P. Shi, and D. Song, “A method for obtaining
     Apr. 2016.                                                                            contact force between catheter tip and vascular wall in master-slave
[17] G. Dagnino, J. Liu, M. E. M. K. Abdelaziz, W. Chi, C. Riga, and                       robotic system,” in Proc. IEEE Int. Conf. Mechatronics Autom. (ICMA),
     G.-Z. Yang, “Haptic feedback and dynamic active constraints for robot-                Oct. 2020, pp. 1597–1601.
     assisted endovascular catheterization,” in Proc. IEEE/RSJ Int. Conf.
     Intell. Robots Syst. (IROS), Oct. 2018, pp. 1770–1775.
[18] A. Lay-Ekuakille, M. A. Ugwiri, C. Liguori, S. P. Singh,                                                Xiaoliang Jin (Student Member, IEEE) received
     M. Z. U. Rahman, and D. Veneziano, “Medical image measurement                                           the B.S. degree in electronic and information
     and characterization: Extracting mechanical and thermal stresses for                                    engineering from the University of Science and
     surgery,” Metrol. Meas. Syst., vol. 28, no. 1, pp. 3–21, 2021, doi: 10.                                 Technology Liaoning, Liaoning, China, in 2016,
     24425/mms.2021.135998.                                                                                  and the M.S. degree in control engineering from
[19] T. O. Akinyemi et al., “Fiber Bragg grating-based force sensing in robot-                               Tianjin University of Technology, Tianjin, China,
     assisted cardiac interventions: A review,” IEEE Sensors J., vol. 21, no. 9,                             in 2019. He is currently pursuing the Ph.D.
     pp. 10317–10331, May 2021.                                                                              degree with Kagawa University, Japan.
[20] C. Shi, T. Li, and H. Ren, “A millinewton resolution fiber Bragg grating-                                 He has published seven refereed journal
     based catheter two-dimensional distal force sensor for cardiac catheter-                                articles and conference papers. His research
     ization,” IEEE Sensors J., vol. 18, no. 4, pp. 1539–1546, Feb. 2018.                                    interest includes robotic catheter systems for
                                                                                      biomedical applications.
[21] T. Li, C. Shi, and H. Ren, “Three-dimensional catheter distal force
     sensing for cardiac ablation based on fiber Bragg grating,” IEEE/ASME
     Trans. Mechatronics, vol. 23, no. 5, pp. 2316–2327, Oct. 2018.                                           Shuxiang Guo (Fellow, IEEE) received the Ph.D.
[22] S. Casciaro, F. Conversano, L. Massoptier, R. Franchini, E. Casciaro, and                                degree in mechano-informatics and systems
     A. Lay-Ekuakille, “A quantitative and automatic echographic method for                                   from Nagoya University, Japan, in 1995.
     real-time localization of endovascular devices,” IEEE Trans. Ultrason.,                                    He is currently a Full Professor with the Faculty
     Ferroelectr., Freq. Control, vol. 58, no. 10, pp. 2107–2117, Oct. 2011.                                  of Engineering and Design, Kagawa University,
[23] O. M. Omisore et al., “Towards characterization and adaptive compen-                                     Takamatsu, Japan. He is also a Chair Professor
     sation of backlash in a novel robotic catheter system for cardiovascular                                 with the Key Laboratory of Convergence Medical
     interventions,” IEEE Trans. Biomed. Circuits Syst., vol. 12, no. 4,                                      Engineering System and Healthcare Technology,
     pp. 824–838, Aug. 2018.                                                                                  Ministry of Industry and Information Technology,
[24] Z. Hu, J. Zhang, L. Xie, and G. Cui, “A generalized predictive control                                   Beijing Institute of Technology, Beijing, China.
     for remote cardiovascular surgical systems,” ISA Trans., vol. 104,                                       He has published about 500 refereed journal
     pp. 336–344, Sep. 2020.                                                          articles and conference papers. His current research interests include
[25] X.-H. Zhou, G.-B. Bian, X.-L. Xie, Z.-G. Hou, X. Qu, and S. Guan,                biomimetic underwater robots, medical robot systems for minimal inva-
     “Analysis of interventionalists’ natural behaviors for recognizing motion        sive surgery, microcatheter systems, micropump, and smart material
     patterns of endovascular tools during percutaneous coronary interven-            (SMA, IPMC) based on actuators.
     tions,” IEEE Trans. Biomed. Circuits Syst., vol. 13, no. 2, pp. 330–342,           Prof. Guo is the Editor-in-Chief of the International Journal of Mecha-
     Apr. 2019.                                                                       tronics and Automation.



    Authorized licensed use limited to: Tianjin University of Technology. Downloaded on October 21,2021 at 01:35:34 UTC from IEEE Xplore. Restrictions apply.
JIN et al.: TOTAL FORCE ANALYSIS AND SAFETY ENHANCING FOR OPERATING BOTH GUIDEWIRE                                                                        22509




                        Jian Guo received the B.S. degree in informa-                                      Masahiko Kawanishi received the B.S. degree
                        tion and computing science from Changchun                                          from the Faculty of Medicine of Kagawa Medical
                        University of Technology, Jilin, China, in 2005,                                   University, Kagawa, Japan, in 1993.
                        and the M.S. and Ph.D. degrees in intelli-                                           He is currently a Lecturer with the Faculty of
                        gent machine systems from Kagawa University,                                       Medicine, Kagawa University, Takamatsu, Japan.
                        Japan, in 2009 and 2012, respectively.                                             He has published over 80 refereed journal arti-
                           He is currently a Professor with Tianjin Uni-                                   cles and conference papers. His current research
                        versity of Technology, Tianjin, China. He has                                      interests include the surgical techniques of neu-
                        published about 40 refereed journal articles and                                   rosurgical operations and intravascular surgery
                        conference papers in recent three years. His                                       systems.
                        current research interests include biomedical
robots, such as wireless microrobots in pipes, and robotic catheter
systems for biomedical applications.
  Prof. Guo received the Best Conference Paper Award of CME 2013 and
IEEE ICIA 2014, respectively.

                        Peng Shi (Student Member, IEEE) received
                        the B.S. degree in mechanical design manu-
                        facture and automation from Huanghe Science
                        and Technology College, Henan, China, in 2015,
                        and the M.S. degree in control engineering from
                        Tianjin University of Technology, Tianjin, China,
                        in 2018. He is currently pursuing the Ph.D.
                        degree with Kagawa University, Japan.
                          He has published two refereed journal articles
                        and conference papers. His research interest
                        includes robotic catheter systems for biomedical
                        applications.
                                                                                                         Hideyuki Hirata received the B.S. and M.S.
                        Takashi Tamiya received the Ph.D. degree in                                      degrees in mechanical engineering from Yoko-
                        neurological surgery from the Medical School of                                  hama National University, Yokohama, Japan,
                        Okayama University, Okayama, Japan, in 1990.                                     in 1981 and 1983, respectively, and the Ph.D.
                          He had fellowships with Massachusetts Gen-                                     degree in mechanical engineering from Tokyo
                        eral Hospital, Harvard Medical School, USA,                                      Institute of Technology, Tokyo, Japan, in 1992.
                        from 1993 to 1994. He is currently a Full Pro-                                     He is currently a Professor with the Fac-
                        fessor with the Faculty of Medicine, Kagawa                                      ulty of Engineering and Design, Kagawa Uni-
                        University, Takamatsu, Japan. He has published                                   versity, Takamatsu Japan. He has published
                        over 400 refereed journal articles and conference                                about 40 refereed journal articles and conference
                        papers. His current research interests include the                               papers. His current research interests include
                        surgical techniques of neurosurgical operations          material strength, material design, and microdevices based on computer
                        and intravascular surgery systems.                       simulation technology.




   Authorized licensed use limited to: Tianjin University of Technology. Downloaded on October 21,2021 at 01:35:34 UTC from IEEE Xplore. Restrictions apply.
