<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.15">
  <POU Name="MAIN" Id="{0f7d3262-e451-4dc7-838c-99daae61b3ae}" SpecialFunc="None">
    <Declaration><![CDATA[PROGRAM MAIN
VAR
	init_		:		init;
	handle1_	:		handle;
	clear_err_	:		clear_err;
	err_		:		err;
	reset_		:		reset;
	self_check_ :       SelfCheck;
	arm_manual_ :       ArmManual;
	arm_cartesian_ :    ArmCartesian;
	axis2_sync_ :       Axis2Sync;
	injector_manual_ :  InjectorManual;
	axis6_enable_negative : BOOL := TRUE;
	selfcheck_started : BOOL := FALSE;
	selfcheck_target_latched : ARRAY[1..7] OF LREAL;
	host_watchdog_timer : TON;
	host_last_heartbeat_sequence : UDINT;
	host_last_session_id : UDINT;
	host_session_changed : BOOL;
	host_heartbeat_changed : BOOL;
	host_heartbeat_seen : BOOL;
	i:INT;
END_VAR]]></Declaration>
    <Implementation>
      <ST><![CDATA[FOR i:=1 TO 7 DO
	G.axis[i]();	
END_FOR

// 注射器 NC 轴刷新 AXIS_REF，由独立点动 POU 控制，不进入业务状态机。
FOR i:=1 TO 2 DO
	G.inject_axis[i]();
END_FOR

IF TwinCAT_SystemInfoVarList._TaskInfo[1].FirstCycle THEN
	G.gen_state := _init;
	G.self_check_done := FALSE;
	G.selfcheck_start_req := FALSE;
	G.selfcheck_status := 0;
	G.handle_reinit_req := FALSE;
	G.handle_reinit_done := FALSE;
	G.estop_hold_req := FALSE;
	G.selfcheck_reset_req := TRUE;
	FOR i:=1 TO 7 DO
		G.SetPointGenEnable[i].Execute := FALSE;
		G.SetPointGenDisable[i].Execute := FALSE;
		G.axis_Reset[i].Execute := FALSE;
	END_FOR
	G.arm_manual_enable := FALSE;
	FOR i:=1 TO 5 DO
		// PLC 启动时定位臂必须保持断使能，不能因为残留请求自动上电。
		G.arm_enable_req[i] := FALSE;
		G.arm_reset_req[i] := FALSE;
		G.arm_jog_pos_req[i] := FALSE;
		G.arm_jog_neg_req[i] := FALSE;
	END_FOR
END_IF

// ==================== 全局主机通信看门狗 (2s 超时) ====================
host_session_changed := G.host_session_id <> host_last_session_id;
host_heartbeat_changed := host_session_changed OR
	(G.host_heartbeat_sequence <> host_last_heartbeat_sequence);

IF host_session_changed THEN
	IF host_last_session_id <> 0 THEN
		G.host_comm_timeout := TRUE;
	END_IF
	host_last_session_id := G.host_session_id;
END_IF

IF host_heartbeat_changed THEN
	host_last_heartbeat_sequence := G.host_heartbeat_sequence;
END_IF

host_heartbeat_seen := G.host_session_id <> 0;
host_watchdog_timer(
	IN:=host_heartbeat_seen AND NOT host_heartbeat_changed,
	PT:=T#2S
);
IF (NOT host_heartbeat_seen) OR host_watchdog_timer.Q THEN
	G.host_comm_timeout := TRUE;
ELSIF G.gen_state <> _handle THEN
	// 自检前等待阶段：收到上位机恢复请求且心跳正常时解除超时
	IF G.host_recover_req THEN
		G.host_comm_timeout := FALSE;
		G.host_recover_req := FALSE;
	END_IF
END_IF
// ======================================================================
	
arm_manual_();
arm_cartesian_();
axis2_sync_();
injector_manual_();

// 轴6自检触发左限位后只关闭负向许可，保留正向脱离限位的能力。
axis6_enable_negative := NOT ((G.gen_state = _self_check) AND G.axis[6].Status.DriveLimitActive);
POWERED();
// 手柄内部在预送位置后调用外部给定功能块，避免同一扫描重复调用。
IF G.gen_state <> _handle THEN
	SETPOSITIONGEN();
END_IF
RESETED();

IF G.gen_state <> _self_check THEN
	selfcheck_started := FALSE;
	G.selfcheck_start_req := FALSE;
	G.selfcheck_status := 0;
END_IF

CASE G.gen_state OF
	_init:			init_();
	_self_check:
		IF NOT selfcheck_started THEN
			IF G.selfcheck_status <> 3 THEN G.selfcheck_status := 1; END_IF
			IF G.selfcheck_start_req THEN
				G.selfcheck_start_req := FALSE;
				IF G.selfcheck_target_from_left[1] >= 5.0 AND G.selfcheck_target_from_left[1] <= 96.0
					AND G.selfcheck_target_from_left[3] >= 10.0 AND G.selfcheck_target_from_left[3] <= 650.0
					AND G.selfcheck_target_from_left[5] >= 10.0 AND G.selfcheck_target_from_left[5] <= 670.0
					AND G.selfcheck_target_from_left[6] >= 10.0 AND G.selfcheck_target_from_left[6] <= 670.0
					AND G.selfcheck_target_from_left[1] <= G.selfcheck_target_from_left[3]
					AND G.selfcheck_target_from_left[3] <= G.selfcheck_target_from_left[5]
					AND G.selfcheck_target_from_left[5] <= G.selfcheck_target_from_left[6] THEN
					selfcheck_target_latched := G.selfcheck_target_from_left;
					selfcheck_started := TRUE;
					G.selfcheck_status := 2;
				ELSE
					G.selfcheck_status := 3;
				END_IF
			END_IF
		END_IF
		IF selfcheck_started THEN
			self_check_(init_target_from_left := selfcheck_target_latched);
		END_IF
	_handle:		handle1_();	
	_clear_err:		clear_err_();	
	_err:			err_();	
	_reset:			reset_();
END_CASE]]></ST>
    </Implementation>
    <Folder Name="block" Id="{8d2a06f7-1a45-482f-85f8-8678060c15b3}" />
    <Action Name="POWERED" Id="{98a6d293-ca3a-4d71-85c7-080c2df57892}" FolderPath="block\">
      <Implementation>
        <NWL>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="NWLImplementationObject">
                <v n="NetworkListComment">""</v>
                <v n="DefaultViewMode">"Fbd"</v>
                <l2 n="NetworkList" cet="Network">
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.power_output[1].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">23L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_Power"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.power_[1]"</v>
                            <v n="Type">"MC_Power"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">3L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.power_output[1].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">5L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[1].Active"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">6L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[1].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">7L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[1].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">8L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[1]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">10L</v>
                              </o>
                              <v n="Id">9L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.power_[1].Enable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">12L</v>
                              </o>
                              <v n="Id">11L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TRUE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">14L</v>
                              </o>
                              <v n="Id">13L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TRUE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">16L</v>
                              </o>
                              <v n="Id">15L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">18L</v>
                              </o>
                              <v n="Id">17L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">20L</v>
                              </o>
                              <v n="Id">19L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">22L</v>
                              </o>
                              <v n="Id">21L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Enable</v>
                              <v>Enable_Positive</v>
                              <v>Enable_Negative</v>
                              <v>Override</v>
                              <v>BufferMode</v>
                              <v>Options</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>LREAL</v>
                              <v>MC_BufferMode</v>
                              <v>ST_PowerOptions</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Status</v>
                              <v>Busy</v>
                              <v>Active</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">4L</v>
                        </o>
                        <v n="Id">24L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">2L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.power_output[2].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">45L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_Power"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.power_[2]"</v>
                            <v n="Type">"MC_Power"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">25L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.power_output[2].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">27L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[2].Active"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">28L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[2].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">29L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[2].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">30L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[2]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">32L</v>
                              </o>
                              <v n="Id">31L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.power_[2].Enable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">34L</v>
                              </o>
                              <v n="Id">33L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TRUE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">36L</v>
                              </o>
                              <v n="Id">35L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TRUE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">38L</v>
                              </o>
                              <v n="Id">37L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">40L</v>
                              </o>
                              <v n="Id">39L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">42L</v>
                              </o>
                              <v n="Id">41L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">44L</v>
                              </o>
                              <v n="Id">43L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Enable</v>
                              <v>Enable_Positive</v>
                              <v>Enable_Negative</v>
                              <v>Override</v>
                              <v>BufferMode</v>
                              <v>Options</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>LREAL</v>
                              <v>MC_BufferMode</v>
                              <v>ST_PowerOptions</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Status</v>
                              <v>Busy</v>
                              <v>Active</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">26L</v>
                        </o>
                        <v n="Id">46L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">1L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.power_output[3].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">70L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_Power"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.power_[3]"</v>
                            <v n="Type">"MC_Power"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">50L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.power_output[3].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">52L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[3].Active"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">53L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[3].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">54L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[3].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">55L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[3]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">57L</v>
                              </o>
                              <v n="Id">56L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.power_[3].Enable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">59L</v>
                              </o>
                              <v n="Id">58L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TRUE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">61L</v>
                              </o>
                              <v n="Id">60L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TRUE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">63L</v>
                              </o>
                              <v n="Id">62L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">65L</v>
                              </o>
                              <v n="Id">64L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">67L</v>
                              </o>
                              <v n="Id">66L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">69L</v>
                              </o>
                              <v n="Id">68L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Enable</v>
                              <v>Enable_Positive</v>
                              <v>Enable_Negative</v>
                              <v>Override</v>
                              <v>BufferMode</v>
                              <v>Options</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>LREAL</v>
                              <v>MC_BufferMode</v>
                              <v>ST_PowerOptions</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Status</v>
                              <v>Busy</v>
                              <v>Active</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">51L</v>
                        </o>
                        <v n="Id">71L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">47L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.power_output[4].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">92L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_Power"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.power_[4]"</v>
                            <v n="Type">"MC_Power"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">72L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.power_output[4].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">74L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[4].Active"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">75L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[4].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">76L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[4].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">77L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[4]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">79L</v>
                              </o>
                              <v n="Id">78L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.power_[4].Enable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">81L</v>
                              </o>
                              <v n="Id">80L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TRUE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">83L</v>
                              </o>
                              <v n="Id">82L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TRUE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">85L</v>
                              </o>
                              <v n="Id">84L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">87L</v>
                              </o>
                              <v n="Id">86L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">89L</v>
                              </o>
                              <v n="Id">88L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">91L</v>
                              </o>
                              <v n="Id">90L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Enable</v>
                              <v>Enable_Positive</v>
                              <v>Enable_Negative</v>
                              <v>Override</v>
                              <v>BufferMode</v>
                              <v>Options</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>LREAL</v>
                              <v>MC_BufferMode</v>
                              <v>ST_PowerOptions</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Status</v>
                              <v>Busy</v>
                              <v>Active</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">73L</v>
                        </o>
                        <v n="Id">93L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">48L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.power_output[5].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">114L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_Power"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.power_[5]"</v>
                            <v n="Type">"MC_Power"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">94L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.power_output[5].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">96L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[5].Active"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">97L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[5].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">98L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[5].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">99L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[5]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">101L</v>
                              </o>
                              <v n="Id">100L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.power_[5].Enable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">103L</v>
                              </o>
                              <v n="Id">102L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TRUE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">105L</v>
                              </o>
                              <v n="Id">104L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TRUE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">107L</v>
                              </o>
                              <v n="Id">106L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">109L</v>
                              </o>
                              <v n="Id">108L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">111L</v>
                              </o>
                              <v n="Id">110L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">113L</v>
                              </o>
                              <v n="Id">112L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Enable</v>
                              <v>Enable_Positive</v>
                              <v>Enable_Negative</v>
                              <v>Override</v>
                              <v>BufferMode</v>
                              <v>Options</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>LREAL</v>
                              <v>MC_BufferMode</v>
                              <v>ST_PowerOptions</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Status</v>
                              <v>Busy</v>
                              <v>Active</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">95L</v>
                        </o>
                        <v n="Id">115L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">49L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.power_output[6].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">138L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_Power"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.power_[6]"</v>
                            <v n="Type">"MC_Power"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">118L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.power_output[6].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">120L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[6].Active"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">121L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[6].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">122L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[6].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">123L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[6]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">125L</v>
                              </o>
                              <v n="Id">124L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.power_[6].Enable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">127L</v>
                              </o>
                              <v n="Id">126L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TRUE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">129L</v>
                              </o>
                              <v n="Id">128L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"axis6_enable_negative"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">131L</v>
                              </o>
                              <v n="Id">130L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">133L</v>
                              </o>
                              <v n="Id">132L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">135L</v>
                              </o>
                              <v n="Id">134L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">137L</v>
                              </o>
                              <v n="Id">136L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Enable</v>
                              <v>Enable_Positive</v>
                              <v>Enable_Negative</v>
                              <v>Override</v>
                              <v>BufferMode</v>
                              <v>Options</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>LREAL</v>
                              <v>MC_BufferMode</v>
                              <v>ST_PowerOptions</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Status</v>
                              <v>Busy</v>
                              <v>Active</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">119L</v>
                        </o>
                        <v n="Id">139L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">116L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.power_output[7].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">183L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_Power"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.power_[7]"</v>
                            <v n="Type">"MC_Power"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">163L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.power_output[7].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">165L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[7].Active"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">166L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[7].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">167L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.power_output[7].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">168L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[7]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">170L</v>
                              </o>
                              <v n="Id">169L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.power_[7].Enable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">172L</v>
                              </o>
                              <v n="Id">171L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TRUE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">174L</v>
                              </o>
                              <v n="Id">173L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TRUE"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">176L</v>
                              </o>
                              <v n="Id">175L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">178L</v>
                              </o>
                              <v n="Id">177L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">180L</v>
                              </o>
                              <v n="Id">179L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">""</v>
                                <n n="Type" />
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">182L</v>
                              </o>
                              <v n="Id">181L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Enable</v>
                              <v>Enable_Positive</v>
                              <v>Enable_Negative</v>
                              <v>Override</v>
                              <v>BufferMode</v>
                              <v>Options</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>LREAL</v>
                              <v>MC_BufferMode</v>
                              <v>ST_PowerOptions</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Status</v>
                              <v>Busy</v>
                              <v>Active</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">164L</v>
                        </o>
                        <v n="Id">184L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">162L</v>
                  </o>
                </l2>
                <v n="BranchCounter">0</v>
                <v n="ValidIds">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="BoxTreeAssign">{9873c309-1f09-4ebf-9078-42d8057ef11b}</Type>
              <Type n="BoxTreeBox">{acfc6f68-8e3a-4af5-bf81-3dd512095a46}</Type>
              <Type n="BoxTreeOperand">{9de7f100-1b87-424c-a62e-45b0cfc85ed2}</Type>
              <Type n="Flags">{668066f2-6069-46b3-8962-8db8d13d7db2}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="Network">{d9a99d73-b633-47db-b876-a752acb25871}</Type>
              <Type n="NWLImplementationObject">{25e509de-33d4-4447-93f8-c9e4ea381c8b}</Type>
              <Type n="Operand">{c9b2f165-48a2-4a45-8326-3952d8a3d708}</Type>
              <Type n="Operator">{bffb3c53-f105-4e85-aba2-e30df579d75f}</Type>
              <Type n="OutputItemList">{f40d3e09-c02c-4522-a88c-dac23558cfc4}</Type>
              <Type n="ParamList">{71496971-9e0c-4677-a832-b9583b571130}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </NWL>
      </Implementation>
    </Action>
    <Action Name="RESETED" Id="{8998d5fe-e5f4-45d3-81ca-7f0717ea31dd}" FolderPath="block\">
      <Implementation>
        <NWL>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="NWLImplementationObject">
                <v n="NetworkListComment">""</v>
                <v n="DefaultViewMode">"Fbd"</v>
                <l2 n="NetworkList" cet="Network">
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.reset_output[1].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">155L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_Reset"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.axis_Reset[1]"</v>
                            <v n="Type">"MC_Reset"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">146L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.reset_output[1].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">148L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.reset_output[1].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">149L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.reset_output[1].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">150L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[1]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">" axis reference data structure "</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">152L</v>
                              </o>
                              <v n="Id">151L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis_Reset[1].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">" B "</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">154L</v>
                              </o>
                              <v n="Id">153L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">147L</v>
                        </o>
                        <v n="Id">156L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">145L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.reset_output[2].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">143L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_Reset"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.axis_Reset[2]"</v>
                            <v n="Type">"MC_Reset"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">134L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.reset_output[2].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">136L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.reset_output[2].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">137L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.reset_output[2].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">138L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[2]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">" axis reference data structure "</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">140L</v>
                              </o>
                              <v n="Id">139L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis_Reset[2].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">" B "</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">142L</v>
                              </o>
                              <v n="Id">141L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">135L</v>
                        </o>
                        <v n="Id">144L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">133L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.reset_output[3].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">131L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_Reset"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.axis_Reset[3]"</v>
                            <v n="Type">"MC_Reset"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">122L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.reset_output[3].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">124L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.reset_output[3].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">125L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.reset_output[3].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">126L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[3]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">" axis reference data structure "</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">128L</v>
                              </o>
                              <v n="Id">127L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis_Reset[3].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">" B "</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">130L</v>
                              </o>
                              <v n="Id">129L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">123L</v>
                        </o>
                        <v n="Id">132L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">121L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.reset_output[4].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">119L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_Reset"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.axis_Reset[4]"</v>
                            <v n="Type">"MC_Reset"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">110L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.reset_output[4].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">112L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.reset_output[4].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">113L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.reset_output[4].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">114L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[4]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">" axis reference data structure "</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">116L</v>
                              </o>
                              <v n="Id">115L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis_Reset[4].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">" B "</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">118L</v>
                              </o>
                              <v n="Id">117L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">111L</v>
                        </o>
                        <v n="Id">120L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">109L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.reset_output[5].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">107L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_Reset"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.axis_Reset[5]"</v>
                            <v n="Type">"MC_Reset"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">98L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.reset_output[5].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">100L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.reset_output[5].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">101L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.reset_output[5].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">102L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[5]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">" axis reference data structure "</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">104L</v>
                              </o>
                              <v n="Id">103L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis_Reset[5].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">" B "</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">106L</v>
                              </o>
                              <v n="Id">105L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">99L</v>
                        </o>
                        <v n="Id">108L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">97L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.reset_output[6].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">95L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_Reset"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.axis_Reset[6]"</v>
                            <v n="Type">"MC_Reset"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">86L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.reset_output[6].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">88L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.reset_output[6].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">89L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.reset_output[6].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">90L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[6]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">" axis reference data structure "</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">92L</v>
                              </o>
                              <v n="Id">91L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis_Reset[6].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">" B "</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">94L</v>
                              </o>
                              <v n="Id">93L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">87L</v>
                        </o>
                        <v n="Id">96L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">85L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.reset_output[7].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">179L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_Reset"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.axis_Reset[7]"</v>
                            <v n="Type">"MC_Reset"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">170L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.reset_output[7].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">172L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.reset_output[7].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">173L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.reset_output[7].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">174L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[7]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">" axis reference data structure "</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">176L</v>
                              </o>
                              <v n="Id">175L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis_Reset[7].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">" B "</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">178L</v>
                              </o>
                              <v n="Id">177L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">171L</v>
                        </o>
                        <v n="Id">180L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">169L</v>
                  </o>
                </l2>
                <v n="BranchCounter">0</v>
                <v n="ValidIds">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="BoxTreeAssign">{9873c309-1f09-4ebf-9078-42d8057ef11b}</Type>
              <Type n="BoxTreeBox">{acfc6f68-8e3a-4af5-bf81-3dd512095a46}</Type>
              <Type n="BoxTreeOperand">{9de7f100-1b87-424c-a62e-45b0cfc85ed2}</Type>
              <Type n="Flags">{668066f2-6069-46b3-8962-8db8d13d7db2}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="Network">{d9a99d73-b633-47db-b876-a752acb25871}</Type>
              <Type n="NWLImplementationObject">{25e509de-33d4-4447-93f8-c9e4ea381c8b}</Type>
              <Type n="Operand">{c9b2f165-48a2-4a45-8326-3952d8a3d708}</Type>
              <Type n="Operator">{bffb3c53-f105-4e85-aba2-e30df579d75f}</Type>
              <Type n="OutputItemList">{f40d3e09-c02c-4522-a88c-dac23558cfc4}</Type>
              <Type n="ParamList">{71496971-9e0c-4677-a832-b9583b571130}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </NWL>
      </Implementation>
    </Action>
    <Action Name="SETPOSITIONGEN" Id="{37f9e6a4-cc02-4cfa-997f-805ef02e2982}" FolderPath="block\">
      <Implementation>
        <NWL>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="NWLImplementationObject">
                <v n="NetworkListComment">""</v>
                <v n="DefaultViewMode">"Fbd"</v>
                <l2 n="NetworkList" cet="Network">
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.SetPointGenDisable_output[1].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">239L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_ExtSetPointGenEnable"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.SetPointGenEnable[1]"</v>
                            <v n="Type">"MC_ExtSetPointGenEnable"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">225L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[1].Done"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">227L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[1].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">228L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[1].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">229L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.enable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">230L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[1]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">232L</v>
                              </o>
                              <v n="Id">231L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[1].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">234L</v>
                              </o>
                              <v n="Id">233L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[1].Position"</v>
                                <v n="Type">"LREAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">236L</v>
                              </o>
                              <v n="Id">235L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[1].PositionType"</v>
                                <v n="Type">"E_PositionType"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">238L</v>
                              </o>
                              <v n="Id">237L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                              <v>Position</v>
                              <v>PositionType</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                              <v>LREAL</v>
                              <v>E_PositionType</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                              <v>Enabled</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">226L</v>
                        </o>
                        <v n="Id">240L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">224L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.SetPointGenDisable_output[1].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">458L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_ExtSetPointGenDisable"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.SetPointGenDisable[1]"</v>
                            <v n="Type">"MC_ExtSetPointGenDisable"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">448L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[1].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">450L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[1].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">451L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[1].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">452L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.disable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">453L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[1]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">455L</v>
                              </o>
                              <v n="Id">454L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenDisable[1].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">457L</v>
                              </o>
                              <v n="Id">456L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                              <v>Enabled</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">449L</v>
                        </o>
                        <v n="Id">459L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">447L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.SetPointGenDisable_output[2].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">432L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_ExtSetPointGenDisable"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.SetPointGenDisable[2]"</v>
                            <v n="Type">"MC_ExtSetPointGenDisable"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">422L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[2].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">424L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[2].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">425L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[2].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">426L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.disable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">427L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[2]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">429L</v>
                              </o>
                              <v n="Id">428L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenDisable[2].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">431L</v>
                              </o>
                              <v n="Id">430L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                              <v>Enabled</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">423L</v>
                        </o>
                        <v n="Id">433L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">421L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.SetPointGenDisable_output[2].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">359L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_ExtSetPointGenEnable"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.SetPointGenEnable[2]"</v>
                            <v n="Type">"MC_ExtSetPointGenEnable"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">345L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[2].Done"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">347L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[2].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">348L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[2].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">349L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.enable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">350L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[2]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">352L</v>
                              </o>
                              <v n="Id">351L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[2].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">354L</v>
                              </o>
                              <v n="Id">353L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[2].Position"</v>
                                <v n="Type">"LREAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">356L</v>
                              </o>
                              <v n="Id">355L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[2].PositionType"</v>
                                <v n="Type">"E_PositionType"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">358L</v>
                              </o>
                              <v n="Id">357L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                              <v>Position</v>
                              <v>PositionType</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                              <v>LREAL</v>
                              <v>E_PositionType</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                              <v>Enabled</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">346L</v>
                        </o>
                        <v n="Id">360L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">344L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.SetPointGenDisable_output[3].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">372L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_ExtSetPointGenDisable"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.SetPointGenDisable[3]"</v>
                            <v n="Type">"MC_ExtSetPointGenDisable"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">362L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[3].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">364L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[3].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">365L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[3].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">366L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.disable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">367L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[3]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">369L</v>
                              </o>
                              <v n="Id">368L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenDisable[3].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">371L</v>
                              </o>
                              <v n="Id">370L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                              <v>Enabled</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">363L</v>
                        </o>
                        <v n="Id">373L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">361L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.SetPointGenDisable_output[3].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">329L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_ExtSetPointGenEnable"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.SetPointGenEnable[3]"</v>
                            <v n="Type">"MC_ExtSetPointGenEnable"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">315L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[3].Done"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">317L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[3].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">318L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[3].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">319L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.enable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">320L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[3]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">322L</v>
                              </o>
                              <v n="Id">321L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[3].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">324L</v>
                              </o>
                              <v n="Id">323L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[3].Position"</v>
                                <v n="Type">"LREAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">326L</v>
                              </o>
                              <v n="Id">325L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[3].PositionType"</v>
                                <v n="Type">"E_PositionType"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">328L</v>
                              </o>
                              <v n="Id">327L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                              <v>Position</v>
                              <v>PositionType</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                              <v>LREAL</v>
                              <v>E_PositionType</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                              <v>Enabled</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">316L</v>
                        </o>
                        <v n="Id">330L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">314L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.SetPointGenDisable_output[4].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">342L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_ExtSetPointGenDisable"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.SetPointGenDisable[4]"</v>
                            <v n="Type">"MC_ExtSetPointGenDisable"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">332L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[4].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">334L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[4].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">335L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[4].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">336L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.disable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">337L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[4]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">339L</v>
                              </o>
                              <v n="Id">338L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenDisable[4].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">341L</v>
                              </o>
                              <v n="Id">340L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                              <v>Enabled</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">333L</v>
                        </o>
                        <v n="Id">343L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">331L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.SetPointGenDisable_output[4].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">299L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_ExtSetPointGenEnable"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.SetPointGenEnable[4]"</v>
                            <v n="Type">"MC_ExtSetPointGenEnable"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">285L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[4].Done"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">287L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[4].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">288L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[4].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">289L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.enable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">290L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[4]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">292L</v>
                              </o>
                              <v n="Id">291L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[4].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">294L</v>
                              </o>
                              <v n="Id">293L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[4].Position"</v>
                                <v n="Type">"LREAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">296L</v>
                              </o>
                              <v n="Id">295L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[4].PositionType"</v>
                                <v n="Type">"E_PositionType"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">298L</v>
                              </o>
                              <v n="Id">297L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                              <v>Position</v>
                              <v>PositionType</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                              <v>LREAL</v>
                              <v>E_PositionType</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                              <v>Enabled</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">286L</v>
                        </o>
                        <v n="Id">300L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">284L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.SetPointGenDisable_output[5].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">312L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_ExtSetPointGenDisable"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.SetPointGenDisable[5]"</v>
                            <v n="Type">"MC_ExtSetPointGenDisable"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">302L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[5].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">304L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[5].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">305L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[5].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">306L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.disable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">307L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[5]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">309L</v>
                              </o>
                              <v n="Id">308L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenDisable[5].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">311L</v>
                              </o>
                              <v n="Id">310L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                              <v>Enabled</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">303L</v>
                        </o>
                        <v n="Id">313L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">301L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.SetPointGenDisable_output[5].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">269L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_ExtSetPointGenEnable"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.SetPointGenEnable[5]"</v>
                            <v n="Type">"MC_ExtSetPointGenEnable"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">255L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[5].Done"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">257L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[5].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">258L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[5].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">259L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.enable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">260L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[5]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">262L</v>
                              </o>
                              <v n="Id">261L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[5].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">264L</v>
                              </o>
                              <v n="Id">263L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[5].Position"</v>
                                <v n="Type">"LREAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">266L</v>
                              </o>
                              <v n="Id">265L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[5].PositionType"</v>
                                <v n="Type">"E_PositionType"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">268L</v>
                              </o>
                              <v n="Id">267L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                              <v>Position</v>
                              <v>PositionType</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                              <v>LREAL</v>
                              <v>E_PositionType</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                              <v>Enabled</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">256L</v>
                        </o>
                        <v n="Id">270L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">254L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.SetPointGenDisable_output[6].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">282L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_ExtSetPointGenDisable"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.SetPointGenDisable[6]"</v>
                            <v n="Type">"MC_ExtSetPointGenDisable"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">272L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[6].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">274L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[6].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">275L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[6].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">276L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.disable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">277L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[6]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">279L</v>
                              </o>
                              <v n="Id">278L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenDisable[6].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">281L</v>
                              </o>
                              <v n="Id">280L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                              <v>Enabled</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">273L</v>
                        </o>
                        <v n="Id">283L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">271L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.SetPointGenDisable_output[6].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">531L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_ExtSetPointGenEnable"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.SetPointGenEnable[6]"</v>
                            <v n="Type">"MC_ExtSetPointGenEnable"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">517L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[6].Done"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">519L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[6].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">520L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[6].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">521L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.enable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">522L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[6]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">524L</v>
                              </o>
                              <v n="Id">523L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[6].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">526L</v>
                              </o>
                              <v n="Id">525L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[6].Position"</v>
                                <v n="Type">"LREAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">528L</v>
                              </o>
                              <v n="Id">527L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[6].PositionType"</v>
                                <v n="Type">"E_PositionType"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">530L</v>
                              </o>
                              <v n="Id">529L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                              <v>Position</v>
                              <v>PositionType</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                              <v>LREAL</v>
                              <v>E_PositionType</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                              <v>Enabled</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">518L</v>
                        </o>
                        <v n="Id">532L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">516L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.SetPointGenDisable_output[7].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">475L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_ExtSetPointGenEnable"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.SetPointGenEnable[7]"</v>
                            <v n="Type">"MC_ExtSetPointGenEnable"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">461L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[7].Done"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">463L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[7].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">464L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.setpointgenenable_output[7].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">465L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.enable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">466L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[7]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">468L</v>
                              </o>
                              <v n="Id">467L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[7].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">470L</v>
                              </o>
                              <v n="Id">469L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[7].Position"</v>
                                <v n="Type">"LREAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">472L</v>
                              </o>
                              <v n="Id">471L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenEnable[7].PositionType"</v>
                                <v n="Type">"E_PositionType"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">474L</v>
                              </o>
                              <v n="Id">473L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                              <v>Position</v>
                              <v>PositionType</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                              <v>LREAL</v>
                              <v>E_PositionType</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                              <v>Enabled</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">462L</v>
                        </o>
                        <v n="Id">476L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">460L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeAssign">
                      <o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <o>
                              <v n="Operand">"G.SetPointGenDisable_output[7].Done"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">557L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <o n="RValue" t="BoxTreeBox">
                          <v n="BoxType">"MC_ExtSetPointGenDisable"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"G.SetPointGenDisable[7]"</v>
                            <v n="Type">"MC_ExtSetPointGenDisable"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">547L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[7].Busy"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">549L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[7].Error"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">550L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.SetPointGenDisable_output[7].ErrorID"</v>
                                <v n="Type">"UDINT"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">551L</v>
                              </o>
                              <o>
                                <v n="Operand">"G.disable"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">552L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems" cet="BoxTreeOperand">
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.axis[7]"</v>
                                <v n="Type">"axis_REF"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">554L</v>
                              </o>
                              <v n="Id">553L</v>
                            </o>
                            <o>
                              <o n="Operand" t="Operand">
                                <v n="Operand">"G.SetPointGenDisable[7].Execute"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">556L</v>
                              </o>
                              <v n="Id">555L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Axis</v>
                              <v>Execute</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>AXIS_REF[REF]</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>Done</v>
                              <v>Busy</v>
                              <v>Error</v>
                              <v>ErrorID</v>
                              <v>Enabled</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>UDINT</v>
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">548L</v>
                        </o>
                        <v n="Id">558L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">546L</v>
                  </o>
                </l2>
                <v n="BranchCounter">0</v>
                <v n="ValidIds">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="BoxTreeAssign">{9873c309-1f09-4ebf-9078-42d8057ef11b}</Type>
              <Type n="BoxTreeBox">{acfc6f68-8e3a-4af5-bf81-3dd512095a46}</Type>
              <Type n="BoxTreeOperand">{9de7f100-1b87-424c-a62e-45b0cfc85ed2}</Type>
              <Type n="Flags">{668066f2-6069-46b3-8962-8db8d13d7db2}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="Network">{d9a99d73-b633-47db-b876-a752acb25871}</Type>
              <Type n="NWLImplementationObject">{25e509de-33d4-4447-93f8-c9e4ea381c8b}</Type>
              <Type n="Operand">{c9b2f165-48a2-4a45-8326-3952d8a3d708}</Type>
              <Type n="Operator">{bffb3c53-f105-4e85-aba2-e30df579d75f}</Type>
              <Type n="OutputItemList">{f40d3e09-c02c-4522-a88c-dac23558cfc4}</Type>
              <Type n="ParamList">{71496971-9e0c-4677-a832-b9583b571130}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </NWL>
      </Implementation>
    </Action>
    <LineIds Name="MAIN">
      <LineId Id="2884" Count="9" />
      <LineId Id="2960" Count="0" />
      <LineId Id="2941" Count="0" />
      <LineId Id="2949" Count="0" />
      <LineId Id="2927" Count="0" />
      <LineId Id="470" Count="0" />
      <LineId Id="2" Count="0" />
      <LineId Id="19" Count="23" />
      <LineId Id="2961" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>
