# PLC 项目说明 / 项目内维护文档

> 本文档是倍福 TwinCAT 3 PLC 侧（`250902.sln`）的顶层入口。PLC 侧全部代码只有一个活跃 PLC 项目 `Untitled2`（Untitled1、Untitled3 分别是空壳与 TwinSAFE 占位，非当前主链路）。上位机侧文档见 `../64位ADS - 相对路径 - 传数组 - 加上手柄/项目架构总览.md`。
>
> 修改任何 PLC POU、DUT、GVL、或改变与上位机的 ADS 契约，请同步更新本文档与相关子文档，并在最末"变更日志"追加条目。

更新时间：2026-08-19
适用工程：`250902\250902.sln`（PLC 项目：`250902\Untitled2`）
对应代码版本：2026-08-19 工作区（15 轴链接、定位臂/注射器点动与 Axis15 同步）

***

## 1. 项目简介

血管介入手术机器人 PLC 侧程序。承担：

- 原介入机器人 7 个 EtherCAT 伺服轴的**使能、寻参自检、错误处理、外部设定点输出**；
- 新增定位臂 5 个 NC 轴的**独立上电、复位、点动和状态上报**；
- 注射器 2 个 NC 轴的**自动上电与独立按住点动**，以及 Axis15 对业务轴2的 **1:1 同向增量同步**；
- 5 个电缸（含 Y 阀电缸）与 2 组力传感器 IO 的**总线 I/O 映射**；
- 与上位机（`64位ADS - 相对路径 - 传数组 - 加上手柄\ADS.exe`）之间通过 **ADS 通讯**交换 refer/actual 位置、电缸控制量、握手位、力采样电压；
- 顶层运行状态由**主状态机** `G.gen_state`（`state.TcDUT`）调度：上电 → 自检 → 正常跟随 → 故障/复位。

入口 POU：`Untitled2\POUs\MAIN.TcPOU`。任务周期由 `PlcTask.TcTTO` 决定（1 ms 循环）。定位臂、注射器和 Axis15 同步分别由 `ArmManual.TcPOU`、`InjectorManual.TcPOU`、`Axis2Sync.TcPOU` 独立执行，均不进入原介入机器人 `_init/_self_check/_handle` 主状态机。

PLC 侧**不直接决定运动模式**（导管/导丝/协同、启动准备阶段、爬行状态机等全部在上位机）；PLC 只负责：
1. 拿到 `G.refer[]` 后按速度限幅 + 滑动平均 + 二阶滤波形成实际设定点；
2. 通过 `MC_ExtSetPointGenFeed` 下发给 NC；
3. 处理**计划回退**（`ST_AxisPlannedReturnCmd`）作为快退阶段的专用通道；
4. 处理 axis4 手动点动；
5. 处理错误/急停保持并通过握手位通知上位机；监控 100 Hz 主机心跳，通信超时后冻结外部参考并受控停止相关运动。

## 2. 术语对照表

与上位机文档 `项目架构总览.md §1.5` 保持一致。以下补充 PLC 侧独有术语：

### 2.1 顶层状态（`state.TcDUT`）

| 枚举值 | 含义 | 主链路使用 |
|---|---|---|
| `_init` | 上电初始化，7 轴 MC_Power 上电 | 是 |
| `_self_check` | 自检寻参，寻左限位并回到工作位 | 是 |
| `_handle` | 正常跟随，接受上位机 refer 输出 | 是 |
| `_clear_err` | 错误清除后过渡到 `_handle` | 是 |
| `_err` | 错误保持态 | 是 |
| `_reset` | 复位过渡 | 是 |
| `_jog1` / `_jog2` / `_jog3` | 历史遗留状态 | 否，主 CASE 未使用 |
| `_trans` / `_trans_wait` | 历史遗留状态 | 否 |

### 2.2 三层"位置"字段（PLC 内部）

| 字段 | 基准 | 表达式 | 用途 |
|---|---|---|---|
| **NC 绝对** | 机械原点 | `G.axis[i].NcToPlc.ActPos` | PLC 内部与限位判断 |
| **相对** | `G.init_pos[i]` | `ActPos - init_pos[i]`；PLC 同时维护兼容数组 `G.Act_pos[i]` | 上位机控制基线 |
| **距左限位** | `G.leftlimit[i]` | `ActPos - leftlimit[i]`；PLC 同时维护兼容数组 `G.act_pos_from_left[i]` | 监测/门控 |

`G.refer[i]` 与 `G.Act_pos[i]` 使用相对坐标；`G.leftlimit[i]` 用绝对坐标；`G.axisN_return_cmd.TargetAbs` 用绝对坐标。这与上位机文档 `§1.5.4` 的三套基准一一对应。

### 2.3 使能/回退与通信握手诊断变量

| 变量 | 方向 | 语义 |
|---|---|---|
| `G.self_check_done` | PLC→上位 | 自检完成 |
| `G.startup_loading_ready` | PLC↔上位 | SelfCheck 完成标准装卸回位后置位；上位机开始启动准备或直接控制前清零消费 |
| `G.handle_reinit_req` | PLC→上位（上位读后清除） | 请求上位机做一次全量重同步 |
| `G.handle_reinit_done` | PLC 内部 | handle POU 已完成重初始化 |
| `G.estop_hold_req` | PLC→上位 | PLC 处于保持态，上位机应停写 refer |
| `G.selfcheck_reset_req` | init→SelfCheck | 请求 SelfCheck 重新初始化内部状态 |
| `G.axis1_fast_return` / `G.axis6_fast_retract` | 上位→PLC | 快退阶段旁路 PLC 平滑层 |
| `G.startup_smoothing_bypass` | 上位→PLC | 启动准备阶段旁路二阶滤波 |
| `G.axisN_return_cmd.Req` | 上位→PLC | 计划回退触发 |
| `G.host_session_id` / `G.host_heartbeat_sequence` | 上位→PLC | 100 Hz 主机身份与递增心跳（250 ms 超时初值） |
| `G.host_recover_req` / `G.host_comm_timeout` | 双向握手 / PLC→上位 | 通信超时锁存与显式恢复握手（稳定窗口 ≥300 ms） |
| `G.host_comm_state` | PLC→只读诊断 | 通信状态机镜像：`0`=WaitHost, `1`=Online, `2`=CommHold, `3`=RecoveryWait |
| `G.host_comm_reason` | PLC→只读诊断 | 保持原因位图（无会话/超时/新会话/停止中/掉使能/轴错误/FB错误） |
| `G.host_stop_error_id` | PLC→只读诊断 | 受控停止 FB 错误码（0=正常） |

## 3. 硬件对象与轴映射

当前 TwinCAT 系统项目共有 15 个 NC Axis。原介入机器人业务轴仍只由 `G.axis[1..7]` 承载；新增定位臂由 `G.arm_axis[1..5]` 承载；NC Axis 13/14 由 `G.inject_axis[1..2]` 独立点动；NC Axis15 由 `G.axis2_sync_axis` 跟随业务轴2旋转。后三条链路均独立于原主状态机。此外还有 1 个不属于 PLC 轴控的**物理夹持底座**，其上装有电缸1。

### 3.0 TwinCAT 15 轴物理分组

| NC Axis | PLC 轴引用 | 物理分组 | 说明 |
|---|---|---|---|
| Axis 1..5 | `G.arm_axis[1..5]` | 新增定位臂 | 首版仅提供上电、复位、正/反向点动和状态上报；不做自动回零、自检、软限位和正运动学 |
| Axis 6..12 | `G.axis[1..7]` | 原血管介入机器人 | 保持原业务轴 1..7 语义和 ADS 契约；`G.refer[1..7]`、`G.Act_pos[1..7]` 等不扩展到 12 轴 |
| Axis 13..14 | `G.inject_axis[1..2]` | 注射器1/2 | 自动保持上电；通过 `G.inject_push_req[]` / `G.inject_pull_req[]` 按住点动，推为正向、拉为负向 |
| Axis 15 | `G.axis2_sync_axis` | 业务轴2同步从轴 | Axis15 上电跟随业务轴2；静止时建立 1:1 同向电子齿轮，保留建立耦合时的角度差 |

`250902.tsproj` 中仅恢复 PLC `AXIS_REF` 与 NC Axis 的双向链接：`*.NcToPlc ↔ Axis*.ToPlc`、`*.PlcToNc ↔ Axis*.FromPlc`。EtherCAT Drive 到 NC Axis 的 I/O 映射不因本次改造而改变。

### 3.1 轴分工

| 轴 | 类型 | 分工 | 上位机手柄 |
|---|---|---|---|
| **轴1** | 平移 | 导管主推进 | handle_axis1（导管手柄） |
| **轴2** | 旋转 | 导管旋转 | handle_axis1 |
| **轴3** | 平移 | 与轴1 同步，其机构上装 **电缸5** 控制 Y 阀 | 跟随轴1（非独立控制） |
| **轴4** | 旋转 | 球囊推进/撤出，PLC 侧通过 `axis4_fwd_req`/`axis4_rev_req` 手动点动 | UI 按钮或手柄键 |
| **轴5** | 平移 | 类似"可平移的夹持底座"，其上装 **电缸3** 与轴6 上的电缸4 交替夹导丝 | 跟随轴1（非独立控制） |
| **轴6** | 平移 | 导丝主推进，其上装 **电缸4** | handle_axis6（导丝手柄） |
| **轴7** | 旋转 | 导丝旋转 | handle_axis6 |

### 3.2 电缸/Y 阀映射

| 电缸 | PLC 变量 | 安装位置 | 主要作用 |
|---|---|---|---|
| 电缸1 | `G.cylinder1_value` | 物理夹持底座（非轴） | 夹持导管 |
| 电缸2 | `G.cylinder2_value` | 轴1 机构 | 与电缸1 交替夹持导管，实现导管蠕动 |
| 电缸3 | `G.cylinder3_value` | 轴5 机构 | 夹持导丝 |
| 电缸4 | `G.cylinder4_value` | 轴6 机构 | 与电缸3 交替夹持导丝，实现导丝蠕动 |
| 电缸5 | `G.cylinder5_value` / `G.cylinder5_cmd` / `G.cylinder5_press_req` | 轴3 机构 | 控制 Y 阀开合 |

**cylinder1..4** 由上位机直接写 WORD 目标值；**cylinder5** 采用双层：UI 写 `G.cylinder5_press_req`（BOOL），`handle` POU 每周期映射为 `G.cylinder5_value = 0`（Y阀打开）或 `2000`（Y阀关闭）。正式控制阶段不再响应手柄 b6。

### 3.3 力传感器 IO

| 变量 | 类型 | 说明 |
|---|---|---|
| `G.ft_1_value` | INT (%I*) | 第一路扭矩通道 |
| `G.fn_1_value` | INT (%I*) | 第一路轴向力通道 |
| `G.ft_2_value` | INT (%I*) | 第二路扭矩通道 |
| `G.fn_2_value` | INT (%I*) | 第二路轴向力通道 |

对应倍福 TwinCAT 拓扑中的 EtherCAT 输入。PLC 侧仅做输入映射，不解算/滤波；正常上位机在 100 Hz 快速 Sum Read 中同步读取四路，TCP 采集卡仅保留为人工选择的回退源。四路 PDO 映射需通过在线配置和实际施力确认，本轮不依据旧 Box 编号修改。见 `../64位ADS - 相对路径 - 传数组 - 加上手柄/力反馈说明.md`。

## 4. 目录结构

```
250902/                                # PLC 项目根，与上位机 .sln 平级
├── 250902.sln                         # 解决方案文件
├── 250902/                            # TwinCAT 系统项目
│   ├── 250902.tsproj                  # 系统配置（NC 任务、I/O 映射）
│   ├── Untitled1/                     # 空 PLC 项目（占位，不承载逻辑）
│   ├── Untitled2/                     # ★ 活跃 PLC 项目
│   │   ├── Untitled2.plcproj
│   │   ├── PlcTask.TcTTO              # 1ms 任务定义
│   │   ├── GVLs/
│   │   │   └── G.TcGVL                # 全局变量（详见 PLC全局变量与ADS接口.md）
│   │   ├── DUTs/
│   │   │   ├── state.TcDUT            # 顶层状态枚举
│   │   │   └── ST_AxisPlannedReturnCmd.TcDUT  # 计划回退命令结构
│   │   └── POUs/
│   │       ├── MAIN.TcPOU             # 主程序（状态调度 + Actions）
│   │       ├── ArmManual.TcPOU        # 定位臂 5 轴独立上电/复位/点动
│   │       ├── InjectorManual.TcPOU    # 注射器 2 轴自动上电/按住点动
│   │       ├── Axis2Sync.TcPOU         # Axis15 对业务轴2的 1:1 同向同步
│   │       ├── init.TcPOU             # 上电初始化
│   │       ├── SelfCheck.TcPOU        # 自检寻参
│   │       ├── handle.TcPOU           # ★ 正常跟随控制
│   │       ├── handle(备份).TcPOU     # 历史备份，不参与编译
│   │       ├── err.TcPOU              # 错误保持态
│   │       ├── reset.TcPOU            # 复位过渡
│   │       ├── clear_err.TcPOU        # 错误清除
│   │       ├── move_edge.TcPOU        # 保留，未在 MAIN 中调用
│   │       └── 下一步工作.txt          # 历史备忘
│   └── Untitled3/                     # TwinSAFE 项目（安全逻辑，独立配置）
├── TwinCAT Measurement Project*/      # 波形示教工程（诊断用）
├── PLC项目说明.md                     # ★ 本文档
├── PLC状态机与流程说明.md              # 状态机与各 POU 详解
├── PLC全局变量与ADS接口.md             # GVL 与 ADS 契约
├── Project_Documentation.txt          # 历史文档（保留但已过时）
└── Project_Code_Analysis_Report.txt   # 历史文档（保留但已过时）
```

`handle(备份).TcPOU`、`move_edge.TcPOU`、`Project_Documentation.txt`、`Project_Code_Analysis_Report.txt`、`report.txt` 均为**历史遗留**：与当前主链路可能矛盾，仅作演进参考。以本文档与 `PLC状态机与流程说明.md` / `PLC全局变量与ADS接口.md` 为准。

## 5. 与上位机的分工契约

以"控制指令"为线索梳理 PLC 与上位机各自的责任边界：

| 决策项 | 决策方 | 落地字段 |
|---|---|---|
| 手柄输入采样、滤波、按键解码 | 上位机 | — |
| 模式判定（导管/导丝独立/协同） | 上位机 | — |
| 爬行状态机、窗口重建、快退触发 | 上位机 | `G.axisN_return_cmd.*` + `G.axis1_fast_return` / `G.axis6_fast_retract` |
| 启动准备序列 | 上位机 | `G.startup_loading_ready` + 实际位置判定 + `G.startup_smoothing_bypass` + `G.cylinderN_value` + `G.v_limit` |
| 力反馈标定、映射、下发手柄 | 上位机 | — |
| 目标位置计算（相对坐标） | 上位机 | `G.refer[1..7]` |
| 定位臂点动按钮与参数 | 上位机 | `G.arm_manual_enable` + `G.arm_enable_req[]` + `G.arm_jog_pos_req[]` / `G.arm_jog_neg_req[]` + `G.arm_jog_velocity/acc/dec/jerk[]` |
| 轴使能（MC_Power） | PLC | 内部 |
| 定位臂上电/复位/点动执行 | PLC | `ArmManual.TcPOU` + `G.arm_*` 状态 |
| 寻参自检（左限位） | PLC | 记录 `G.leftlimit[]`、置 `G.self_check_done`；标准装卸回位完成时置 `G.startup_loading_ready` |
| refer → 设定点的**滑动平均 + 速度限幅 + 二阶滤波** | PLC | `handle` POU 内部 |
| 计划回退运动执行（MC_MoveAbsolute） | PLC | `handle` POU 内 `fb_return_move_abs` |
| axis4 手动点动执行 | PLC | `handle` POU 内 `fb_axis4_move_velocity` |
| 注射器1/2按住点动执行 | PLC | `InjectorManual.TcPOU` + `G.inject_push_req[]/inject_pull_req[]` |
| Axis15 同步业务轴2 | PLC | `Axis2Sync.TcPOU` + `G.axis2_sync_axis` |
| 软限位（右侧） | PLC | `slimit_enable` + `rslimit_distance` |
| 错误保持 & 恢复策略 | PLC | `_err` / `_reset` / `_clear_err` |
| 主机通信看门狗、超时冻结与受控停止 | PLC | `G.host_*` + `handle.TcPOU` |

### 5.1 控制链路时序

```
上位机 ADS 通信线程 (100 Hz)          PLC 任务 (1ms)
──────────────────────────            ────────────────
Sum Write: refer[7] + 心跳  ── ADS ─►  G.refer[7] / G.host_*
                                       ↓
                                       handle POU:
                                        ├─ 速度限幅   → G.ref_slow
                                        ├─ 滑动平均   → G.act_h
                                        ├─ 二阶滤波   → traj_pos (若使能)
                                        └─ 输出       → MC_ExtSetPointGenFeed
                                       ↓
                                       NC → EtherCAT → 伺服
                                       ↓
100 Hz Sum Read: NcToPlc.ActPos ◄─ ADS ── NC 实际位置
```

主控制线程只消费 `AdsFastSnapshot` 并发布输出/专项请求；服务启动后不与通信线程并发直接访问 ADS。`init_pos/leftlimit` 在连接、重连、自检上升沿和显式重同步时刷新缓存，`act_pos_from_left/refer_from_left` 不进入正常高频读取。

### 5.2 快退（计划回退）时序

```
上位机检测到爬行触发                    PLC handle POU 内的 return_state[i]
──────────────────────                ─────────────────────────────────
axis1_fast_return := TRUE
G.axisN_return_cmd.TargetAbs/*
G.axisN_return_cmd.Req := TRUE   ─►    return_state = 10 → 20 → 30
                                        ├─ 10: 禁用 SetPointGen
                                        ├─ 20: 触发 MC_MoveAbsolute
                                        └─ 30: 完成后重建平滑基准 +
                                               重新使能 SetPointGen
                                       ↓
                                       G.axisN_return_cmd.Done := TRUE
                                                                    ─► 上位机检测到 Done
                                                                       → 清 Req
                                                                       → 恢复 refer
                                                                       → 单轴 sync
```

计划回退阶段 `G.axis1_fast_return` / `G.axis6_fast_retract` 为 TRUE 时，PLC 的 `handle` POU 走 `return_handoff_bypass` 分支：`avg_window := 1`、`ramp_counter := 0`、跳过二阶滤波，让 refer 直接透传给设定点发生器（末端仍受 `MC_MoveAbsolute` 主导，refer 只是防止基准漂移）。

### 5.3 定位臂点动链路

```
上位机按钮/调试界面                    PLC 任务 (1ms)
──────────────────────                ────────────────
G.arm_manual_enable := TRUE
G.arm_enable_req[i] := TRUE   ── ADS ─► ArmManual:
G.arm_jog_pos_req[i] 按住              ├─ MC_Power / MC_Reset
或 G.arm_jog_neg_req[i] 按住            ├─ MC_MoveVelocity
                                       ├─ 冲突时 MC_Stop
                                       └─ 更新 arm_act_pos / arm_motion_*
```

定位臂错误只写入 `G.arm_motion_error[] / G.arm_motion_error_id[]`，不切换 `G.gen_state`。新增 `G.arm_*` ADS 符号本身不会拖慢旧 7 轴通信；只有上位机主动按需读写这些符号时才会产生对应 ADS 流量。

## 6. 顶层状态机导航图

```
                            ┌───────────┐  首周期 / PLC 上电
                            │  _init    │◄──────────────────┐
                            └─────┬─────┘                    │
                                  │ 上电成功                  │
                                  ▼                          │
                            ┌───────────┐                    │
                            │_self_check│                    │
                            └─────┬─────┘                    │
                                  │ 全轴 stu=10              │
                                  ▼                          │
              ┌───────────────►┌───────────┐                 │
              │                │  _handle  │                 │
              │                └─┬───────┬─┘                 │
              │  轴错误          │       │  clear_err 完成    │
              │                  ▼       ▲                   │
              │              ┌───────┐   │                   │
              │              │ _err  │───┘                   │
              │              └───┬───┘                       │
              │                  │ 错误已清除                 │
              │                  ▼                           │
              │              ┌────────────┐                  │
              │              │ _clear_err │──────────────────┘
              │              └────────────┘  非首启或未自检时
              │                              → 回 _init
              │
              └─── _reset（未在 MAIN 主 CASE 中主动跳入，供外部调用）
```

详细跳转条件、每态动作、参数值见 `PLC状态机与流程说明.md`。

## 7. 关键参数速查

| 参数 | 值 | 位置 | 含义 |
|---|---|---|---|
| PLC 任务周期 | 1 ms | `PlcTask.TcTTO` | 主循环节拍 |
| 自检逼近速度 | `vel_scan = 30.0` | `SelfCheck.TcPOU` | 向左限位低速逼近速度 |
| 自检回位速度 | `vel_back = 50.0` | `SelfCheck.TcPOU` | 记录左限位后向工作位回退速度 |
| 自检回位目标（距左限位） | `[96, 0, 280, 0, 430, 580, 0]` | `SelfCheck.TcPOU::init_target_from_left` | 轴1/3/5/6 工作位 |
| 标准装卸启动姿态（距左限位） | axis1/3/5/6=`[96,280,430,580] mm` | PLC 资格位 + 上位机实际位置复核 | 容差由上位机固定为 `±2 mm` |
| 目标轴（平移轴）掩码 | `[T, F, T, F, T, T, F]` | `SelfCheck.TcPOU::target_axes` | 参与自检寻参的轴 |
| 错峰启动延迟 | `[0, 0, 300, 0, 600, 900, 0] ms` | `SelfCheck.TcPOU::scan_stagger_delay` | 各轴逼近启动错峰 |
| 错峰回位延迟 | `[3, 0, 2, 0, 1, 0, 0] s` | `SelfCheck.TcPOU::stagger_delay` | 各轴回位启动错峰 |
| 速度上限 | `v_limit = [7.5, 7.5, 1.5, 1.5, 1.5, 7.5, 1.5]` | `G.TcGVL` | 每拍 refer 增量上限（可被上位机改） |
| 右软限位距左限位 | `[99, 0, 666, 0, 688, 688, 0]` | `handle.TcPOU::rslimit_distance` | 参与软限位的距离 |
| 软限位使能 | `[T, F, T, F, T, T, F]` | `handle.TcPOU::slimit_enable` | 仅 4 个平移轴启用 |
| 滑动平均窗口（正常） | 20 | `handle.TcPOU::avg_window_follow` | 平滑窗口长度 |
| 二阶滤波频率 | `traj_wn = 60.0 rad/s` | `handle.TcPOU` | 二阶带宽 |
| 二阶滤波使能 | `[T, F, T, F, T, T, F]` | `handle.TcPOU::traj_enable` | 仅 4 个平移轴启用 |
| axis4 手动速度 | `30 deg/s` | `handle.TcPOU::axis4_manual_velocity` | 球囊推进速度 |
| 定位臂点动默认速度 | `5.0` | `G.arm_jog_velocity[1..5]` | 单位跟随各 NC Axis 配置，可由 ADS/UI 覆盖 |
| 定位臂点动默认加/减速度 | `50.0 / 50.0` | `G.arm_jog_acc/dec[1..5]` | 单位跟随各 NC Axis 配置 |
| 定位臂点动默认 jerk | `500.0` | `G.arm_jog_jerk[1..5]` | 单位跟随各 NC Axis 配置 |
| 注射器点动速度/加减速度/jerk | `30 / 100 / 100 / 500` | `InjectorManual.TcPOU` | 单位跟随 NC Axis 13/14 配置 |

## 8. 文档索引

| 文档 | 覆盖范围 | 何时查阅 |
|---|---|---|
| **PLC项目说明.md**（本文档） | 顶层入口、术语、目录、硬件映射、状态机总览、契约 | 第一次接手 PLC、新增模块 |
| **PLC状态机与流程说明.md** | 各 POU 详解、状态跳转矩阵、SelfCheck 步骤、handle 三段式、错误处理链 | 改 POU、调参、排查跳转异常 |
| **PLC全局变量与ADS接口.md** | GVL 完整表、ADS 符号契约（对偶上位机 `ADS通讯说明.md`）、握手协议 | 新增/删除 PLC 符号、调 ADS |

对应上位机侧：

| 上位机文档 | 位置 |
|---|---|
| 项目架构总览 | `../64位ADS - 相对路径 - 传数组 - 加上手柄/项目架构总览.md` |
| ADS 通讯说明 | `../64位ADS - 相对路径 - 传数组 - 加上手柄/ADS通讯说明.md` |
| 运动流程说明 | `../64位ADS - 相对路径 - 传数组 - 加上手柄/运动流程说明.md` |
| 力反馈说明 | `../64位ADS - 相对路径 - 传数组 - 加上手柄/力反馈说明.md` |
| 可视化界面架构说明 | `../64位ADS - 相对路径 - 传数组 - 加上手柄/可视化界面架构说明.md` |

## 9. 维护总约定

任何修改 PLC 侧代码或 ADS 契约的工作，**必须**：

1. 先查阅对应子文档的"维护要求"小节，按其清单更新文档。
2. 变更日志必填字段：日期 / 变更人（AI 模型版本或工程师 initials）/ 涉及文件与 POU / 行为变化要点 / 是否影响与上位机的契约。
3. **跨侧改动**（新增/改语义/改类型的 GVL 变量、改 return_cmd FB、改握手位）：在本文档 §5 契约表 + `PLC全局变量与ADS接口.md` 符号表 + 上位机 `ADS通讯说明.md §3` 三处同步。
4. **删除/重命名 GVL 变量**：全工程 grep 确认无引用（PLC 侧 `Untitled2/**/*.TcPOU`、上位机 `plc_io.cpp` 与 `main.cpp`）。
5. **新增 POU 或改状态枚举**：`state.TcDUT` + `PLC状态机与流程说明.md §2` 状态跳转矩阵同步。

## 10. 变更日志

### 2026-08-24 — 通信四状态机重构与 MC FB 单点调用
- 作者：AI（Antigravity）。
- 内容：`handle.TcPOU` 内部实现四状态机（`WaitHost/Online/CommHold/RecoveryWait`），由内部局部变量驱动，`G.host_comm_state` 仅作为只读诊断镜像；新增 `G.host_comm_reason` 与 `G.host_stop_error_id`。
- 关键安全机制：看门狗超时初值 250 ms；恢复握手要求 $\ge 300\text{ ms}$ 连续稳定心跳 + 全要素停稳判定；新会话强切保持；硬件故障与通信保持分层解耦；`MAIN.SETPOSITIONGEN()` 保留为 `SetPointGen` 唯一调用权，`MC_ExtSetPointGenFeed` 尾部单点调用。

### 2026-08-19 — Axis15 同步与辅助执行器控制
- 作者：AI（Codex）。
- 新增 `G.axis2_sync_axis` 并链接 NC Axis15；`Axis2Sync.TcPOU` 在业务轴2与从轴均上电、静止后建立 1:1 同向电子齿轮，保留初始角度差。
- NC Axis13/14 由 `InjectorManual.TcPOU` 自动上电，通过 `G.inject_push_req[1..2]` / `G.inject_pull_req[1..2]` 执行固定参数点动；不进入原主状态机。
- Y阀改为纯 UI 控制：打开输出 `0`、关闭输出 `2000`；原 `G.axis[1..7]`、`G.refer[1..7]` 和介入机器人状态机不变。

### 2026-08-03 — 100 Hz ADS 通信与最小主机看门狗
- 作者：AI（Codex）。
- 内容：新增 `G.host_session_id`、`G.host_heartbeat_sequence`、`G.host_recover_req`、`G.host_comm_timeout`；上位机以 100 Hz Sum Read/Sum Write 交换实际位置、四路力、refer 和心跳，低频状态使用 Notification。
- 超时行为：心跳 100 ms 不变化时冻结外部参考，清快退/axis4/平滑旁路请求，对运行中的计划回退和 axis4 运动受控停止，气缸保持最后状态。
- 部署边界：PLC 连接不自动切 RUN；本轮不修改四路力 PDO，不执行 Activate Configuration。

### 2026-07-28 — 标准装卸启动与中断恢复启动分流
- 作者：AI（Codex）。
- 内容：新增 `G.startup_loading_ready` 一次性资格位。PLC 自检结束时置位，`init`/SelfCheck 重置时清零；上位机以该位和 axis1/3/5/6 实际装卸姿态双重判断启动路径，并在开始控制前消费该位。
- 恢复路径：不在标准装卸姿态时保持电缸 `1开2闭、3开4闭`，axis1/2/6/7 同时走各自 UI 最终目标，2 秒后启动 axis5，再 2 秒后启动 axis3，全部到位后统一重同步。
- 接口影响：仅新增一个 BOOL ADS 符号；原 `G.refer[1..7]`、NC 轴映射、计划回退和定位臂接口不变。

### 2026-07-06 — 12 轴可用性改造
- 作者：AI（Codex，应用户计划实施）。
- 内容：新增定位臂 5 轴独立点动链路，原介入机器人业务轴 1..7 的 ADS 契约保持不变。
- 轴映射：`G.arm_axis[1..5]` 链接 NC Axis 1..5；`G.axis[1..7]` 链接 NC Axis 6..12。
- 新增 `ArmManual.TcPOU`，负责定位臂上电、复位、正/反向点动、冲突停止与状态上报，不进入 `_init/_self_check/_handle` 主状态机。
- 新增 ADS 符号集中在 `G.arm_*`；旧上位机若不读写这些符号，旧 7 轴高频通信路径不受影响。

### 2026-07-06 — 文档初版（无代码变更）
- 作者：AI（Claude，应用户要求梳理）。
- 内容：基于现网代码（`MAIN.TcPOU` / `SelfCheck.TcPOU` / `handle.TcPOU` / `init.TcPOU` / `reset.TcPOU` / `err.TcPOU` / `clear_err.TcPOU` / `G.TcGVL` / `state.TcDUT` / `ST_AxisPlannedReturnCmd.TcDUT`）编写第一版说明。
- 明确了 7 轴 + 5 电缸的物理分工（用户澄清后）：物理夹持底座（含电缸1）不受 PLC 轴控；电缸5 通过 `cylinder5_press_req` 二值化控制 Y 阀；axis4 球囊推进由上位机通过 `axis4_fwd_req/rev_req` 手动点动。
- 建立与上位机文档的锚点交叉引用体系。
- 与历史文档（`Project_Documentation.txt` 2026-03-23 版）的主要差异：
  - `init_target_from_left` 更新为 `[96,0,280,0,430,580,0]`（历史文档为 `[96,0,280,0,530,685,0]`）；
  - handle POU 已引入二阶滤波（`traj_wn=60`、`traj_enable`），旧文档只描述滑动平均；
  - 新增了 axis4 手动控制 FB 与 `ST_AxisPlannedReturnCmd` 结构；
  - `SelfCheck` 中错峰逻辑改为 `scan_stagger_delay` + `stagger_delay` 两级；
  - 完成后自检不再直接切 handle，而是通过 `handle_reinit_req` 与上位机握手。
- 未触碰任何源文件。

### （此处持续追加）
