四路传感器重新标定结果
状态=完成
总体质量结论=四路均通过全部质量门槛，可按各通道处理建议实施
生成时间=20260803_230327
原标定目录=D:\Work_files\Vessel intervention Robot\260316\力感测试程序加数据\传感器标定
ADS连接=远端AMS NetId 169.254.119.135.1.1，端口851
采样配置=目标20 Hz、5 s、100次；按通道中位数±300 counts剔除异常值；目标通道至少80个有效样本；实际尝试频率低于18 Hz强制重测
跨度门槛=当前计数跨度至少1 count，且跨度/六点最大标准差至少5
标准重力加速度=9.80665 m/s^2
固定映射=传感器1->G.ft_1_value；传感器2->G.fn_1_value；传感器3->G.fn_2_value；传感器4->G.ft_2_value
说明=本工具只读取PLC原始INT计数，不修改PLC变量或上位机运行标定参数。

============================================================
传感器1 / G.ft_1_value
源文件=D:\Work_files\Vessel intervention Robot\260316\力感测试程序加数据\传感器标定\传感器1标定数据.csv
原标定曲线=F(N) = 0.00106976239621 * old_raw - 0.630602922583
采集状态=完整
重量(g) | ft_1 mean/std/median/valid/total | fn_1 mean/std/median/valid/total | fn_2 mean/std/median/valid/total | ft_2 mean/std/median/valid/total | ADS失败 | 实际秒/尝试Hz/调度超期 | 原参考均值/标准差
0 | -25.030/0.591/-25.000/100/100 | -1006.700/0.480/-1007.000/100/100 | -1833.000/0.000/-1833.000/100/100 | 132.000/0.000/132.000/100/100 | 0 | 5.001/19.994/0 | 584.72/4.37
2 | 5.340/0.552/5.000/100/100 | -1005.710/0.571/-1006.000/100/100 | -1833.000/0.000/-1833.000/100/100 | 132.000/0.000/132.000/100/100 | 0 | 5.001/19.995/0 | 597.96/8.48
5 | 45.620/7.003/45.000/100/100 | -1005.090/5.858/-1006.000/100/100 | -1833.000/0.000/-1833.000/100/100 | 132.000/0.000/132.000/100/100 | 0 | 5.001/19.994/0 | 633.70/11.67
10 | 114.660/4.419/114.000/100/100 | -1004.180/10.489/-1005.000/100/100 | -1833.000/0.000/-1833.000/100/100 | 132.000/0.000/132.000/100/100 | 0 | 5.002/19.992/0 | 682.43/18.79
20 | 253.160/0.628/253.000/100/100 | -1005.500/0.520/-1006.000/100/100 | -1833.000/0.000/-1833.000/100/100 | 132.000/0.000/132.000/100/100 | 0 | 5.001/19.998/0 | 768.02/27.97
50 | 673.030/0.608/673.000/100/100 | -1005.580/0.533/-1006.000/100/100 | -1833.000/0.000/-1833.000/100/100 | 132.000/0.000/132.000/100/100 | 0 | 5.001/19.996/0 | 1066.08/25.00
通道核对=固定映射G.ft_1_value；50g-0g主响应通道G.ft_1_value；一致
等效原计数拟合：old_equivalent = 0.691209331545 * current_raw + 599.256951549
  R2=0.999404652509, RMSE=4.03522809951, 最大绝对残差=6.22350592303, 当前计数跨度=698.06
输入跨度质量=通过；跨度=698.06 counts，六点最大标准差=7.00254239544 counts，跨度/噪声=99.6866510161
验证范围=仅限0-50g（0-0.4903325 N），本次current_raw范围=[-25.03, 673.03]；范围外属于未验证外推，不得直接采用。
兼容原标定力曲线 F_compatible(N)：F = 0.000739429750794 * current_raw + 0.0104596298485
独立物理标定拟合(N)：F_direct = 0.000703683250522 * current_raw + 0.017083888668
  R2=0.999983275195, RMSE=0.000688343619215, 最大绝对残差=0.0012282572258, 当前计数跨度=698.06
逐点误差：
重量(g) | current_raw | old_target | old_pred | old_error | force_target(N) | compatible_pred(N) | compatible_error(N) | direct_pred(N) | direct_error(N)
0 | -25.03 | 584.72 | 581.955982 | -2.76401802 | 0 | -0.00804829681 | -0.00804829681 | -0.000529303093 | -0.000529303093
2 | 5.34 | 597.96 | 602.948009 | 4.98800938 | 0.0196133 | 0.0144081847 | -0.00520511528 | 0.0208415572 | 0.00122825723
5 | 45.62 | 633.7 | 630.789921 | -2.91007875 | 0.04903325 | 0.0441924151 | -0.00484083492 | 0.0491859186 | 0.000152668557
10 | 114.66 | 682.43 | 678.511014 | -3.9189865 | 0.0980665 | 0.0952426451 | -0.00282385493 | 0.0977682102 | -0.000298289827
20 | 253.16 | 768.02 | 774.243506 | 6.22350592 | 0.196133 | 0.197653666 | 0.00152066556 | 0.19522834 | -0.00090465963
50 | 673.03 | 1066.08 | 1064.46157 | -1.61843204 | 0.4903325 | 0.508118035 | 0.017785535 | 0.490683827 | 0.000351326767
质量结论=可用
处理建议=为保持原系统行为，首选先计算old_equivalent，再交给原标定链。PLC中使用LREAL；如必须转回INT，先四舍五入并限幅到[-32768,32767]。
============================================================
传感器2 / G.fn_1_value
源文件=D:\Work_files\Vessel intervention Robot\260316\力感测试程序加数据\传感器标定\传感器2标定数据.csv
原标定曲线=F(N) = 0.00108104283909 * old_raw - 0.313842086455
采集状态=完整
重量(g) | ft_1 mean/std/median/valid/total | fn_1 mean/std/median/valid/total | fn_2 mean/std/median/valid/total | ft_2 mean/std/median/valid/total | ADS失败 | 实际秒/尝试Hz/调度超期 | 原参考均值/标准差
0 | -107.300/1.315/-107.000/100/100 | -829.620/0.525/-830.000/100/100 | -1833.000/0.000/-1833.000/100/100 | 132.000/0.000/132.000/100/100 | 0 | 5.001/19.995/0 | 285.74/9.40
2 | -114.730/0.661/-115.000/100/100 | -795.780/0.593/-796.000/100/100 | -1833.000/0.000/-1833.000/100/100 | 132.000/0.000/132.000/100/100 | 0 | 5.002/19.994/0 | 301.82/4.92
5 | -114.950/7.259/-116.000/100/100 | -748.220/6.366/-749.000/100/100 | -1833.000/0.000/-1833.000/100/100 | 132.000/0.000/132.000/100/100 | 0 | 5.002/19.993/0 | 328.93/11.20
10 | -119.350/1.997/-119.000/100/100 | -665.960/0.564/-666.000/100/100 | -1833.000/0.000/-1833.000/100/100 | 132.000/0.000/132.000/100/100 | 0 | 5.001/19.994/0 | 375.75/41.80
20 | -123.870/13.153/-122.000/100/100 | -506.640/2.834/-506.000/100/100 | -1833.000/0.000/-1833.000/100/100 | 132.000/0.000/132.000/100/100 | 0 | 5.001/19.996/0 | 471.00/7.33
50 | -60.890/0.564/-61.000/100/100 | -30.590/0.736/-31.000/100/100 | -1833.000/0.000/-1833.000/100/100 | 132.000/0.000/132.000/100/100 | 0 | 5.002/19.991/0 | 760.88/12.01
通道核对=固定映射G.fn_1_value；50g-0g主响应通道G.fn_1_value；一致
等效原计数拟合：old_equivalent = 0.597982257511 * current_raw + 777.164819748
  R2=0.999706998746, RMSE=2.80432213579, 最大绝对残差=4.6732207282, 当前计数跨度=799.03
输入跨度质量=通过；跨度=799.03 counts，六点最大标准差=6.36644327706 counts，跨度/噪声=125.506497934
验证范围=仅限0-50g（0-0.4903325 N），本次current_raw范围=[-829.62, -30.59]；范围外属于未验证外推，不得直接采用。
兼容原标定力曲线 F_compatible(N)：F = 0.000646444437382 * current_raw + 0.526306376723
独立物理标定拟合(N)：F_direct = 0.000614437208097 * current_raw + 0.508483950049
  R2=0.999972249821, RMSE=0.000886661108834, 最大绝对残差=0.00126544653255, 当前计数跨度=799.03
逐点误差：
重量(g) | current_raw | old_target | old_pred | old_error | force_target(N) | compatible_pred(N) | compatible_error(N) | direct_pred(N) | direct_error(N)
0 | -829.62 | 285.74 | 281.066779 | -4.67322073 | 0 | -0.00999685742 | -0.00999685742 | -0.00126544653 | -0.00126544653
2 | -795.78 | 301.82 | 301.302499 | -0.517501134 | 0.0196133 | 0.0118788223 | -0.00773447766 | 0.0195271086 | -8.61914105e-05
5 | -748.22 | 328.93 | 329.742535 | 0.812535033 | 0.04903325 | 0.0426237198 | -0.00640953021 | 0.0487497422 | -0.000283507793
10 | -665.96 | 375.75 | 378.932556 | 3.18255554 | 0.0980665 | 0.0958002392 | -0.0022662608 | 0.0992933469 | 0.00122684694
20 | -506.64 | 471 | 474.203089 | 3.2030888 | 0.196133 | 0.198791767 | 0.00265876697 | 0.197185483 | 0.00105248294
50 | -30.59 | 760.88 | 758.872542 | -2.00745751 | 0.4903325 | 0.506531641 | 0.0161991414 | 0.489688316 | -0.000644184147
质量结论=可用
处理建议=为保持原系统行为，首选先计算old_equivalent，再交给原标定链。PLC中使用LREAL；如必须转回INT，先四舍五入并限幅到[-32768,32767]。
============================================================
传感器3 / G.fn_2_value
源文件=D:\Work_files\Vessel intervention Robot\260316\力感测试程序加数据\传感器标定\传感器3标定数据.csv
原标定曲线=F(N) = 0.00104405114063 * old_raw - 0.414529471377
采集状态=完整
重量(g) | ft_1 mean/std/median/valid/total | fn_1 mean/std/median/valid/total | fn_2 mean/std/median/valid/total | ft_2 mean/std/median/valid/total | ADS失败 | 实际秒/尝试Hz/调度超期 | 原参考均值/标准差
0 | -60.000/0.000/-60.000/100/100 | -235.000/0.000/-235.000/100/100 | -1396.130/4.022/-1395.000/100/100 | 14.590/0.492/15.000/100/100 | 0 | 5.001/19.995/0 | 402.73/5.03
2 | -60.000/0.000/-60.000/100/100 | -235.000/0.000/-235.000/100/100 | -1361.810/4.333/-1361.000/100/100 | 16.190/0.523/16.000/100/100 | 0 | 5.001/19.996/0 | 418.47/6.01
5 | -60.000/0.000/-60.000/100/100 | -235.000/0.000/-235.000/100/100 | -1303.510/4.124/-1303.000/100/100 | 17.100/0.361/17.000/100/100 | 0 | 5.002/19.994/0 | 442.18/8.12
10 | -60.000/0.000/-60.000/100/100 | -235.000/0.000/-235.000/100/100 | -1192.520/11.850/-1193.000/100/100 | 17.030/8.554/18.000/100/100 | 0 | 5.001/19.996/0 | 488.57/5.58
20 | -60.000/0.000/-60.000/100/100 | -235.000/0.000/-235.000/100/100 | -1003.162/3.457/-1002.000/99/100 | 17.800/2.608/18.000/100/100 | 0 | 5.001/19.998/0 | 583.89/6.51
50 | -60.000/0.000/-60.000/100/100 | -235.000/0.000/-235.000/100/100 | -386.150/3.482/-385.000/100/100 | 18.400/0.510/18.000/100/100 | 0 | 5.002/19.993/0 | 861.54/5.75
通道核对=固定映射G.fn_2_value；50g-0g主响应通道G.fn_2_value；一致
等效原计数拟合：old_equivalent = 0.456097523685 * current_raw + 1037.89404905
  R2=0.999676631859, RMSE=2.85120406524, 最大绝对残差=5.41863010074, 当前计数跨度=1009.98
输入跨度质量=通过；跨度=1009.98 counts，六点最大标准差=11.8502995743 counts，跨度/噪声=85.2282251322
验证范围=仅限0-50g（0-0.4903325 N），本次current_raw范围=[-1396.13, -386.15]；范围外属于未验证外推，不得直接采用。
兼容原标定力曲线 F_compatible(N)：F = 0.000476189139841 * current_raw + 0.669084994379
独立物理标定拟合(N)：F_direct = 0.000484209690578 * current_raw + 0.678319980964
  R2=0.999817917019, RMSE=0.00227122123142, 最大绝对残差=0.00355359479729, 当前计数跨度=1009.98
逐点误差：
重量(g) | current_raw | old_target | old_pred | old_error | force_target(N) | compatible_pred(N) | compatible_error(N) | direct_pred(N) | direct_error(N)
0 | -1396.13 | 402.73 | 401.122613 | -1.6073867 | 0 | 0.00426305057 | 0.00426305057 | 0.00230030566 | 0.00230030566
2 | -1361.81 | 418.47 | 416.77588 | -1.69411968 | 0.0196133 | 0.0206058619 | 0.000992561853 | 0.0189183822 | -0.000694917762
5 | -1303.51 | 442.18 | 443.366366 | 1.18636595 | 0.04903325 | 0.0483676887 | -0.000665561295 | 0.0471478072 | -0.0018854428
10 | -1192.52 | 488.57 | 493.98863 | 5.4186301 | 0.0980665 | 0.101219921 | 0.00315342134 | 0.100890241 | 0.00282374076
20 | -1003.16162 | 583.89 | 580.35452 | -3.53547994 | 0.196133 | 0.191390327 | -0.00474267274 | 0.192579405 | -0.0035535948
50 | -386.15 | 861.54 | 861.77199 | 0.231990275 | 0.4903325 | 0.485204558 | -0.00512794197 | 0.491342409 | 0.00100990895
质量结论=可用
处理建议=为保持原系统行为，首选先计算old_equivalent，再交给原标定链。PLC中使用LREAL；如必须转回INT，先四舍五入并限幅到[-32768,32767]。
============================================================
传感器4 / G.ft_2_value
源文件=D:\Work_files\Vessel intervention Robot\260316\力感测试程序加数据\传感器标定\传感器4标定数据.csv
原标定曲线=F(N) = 0.00108171172004 * old_raw - 0.0598976438971
采集状态=完整
重量(g) | ft_1 mean/std/median/valid/total | fn_1 mean/std/median/valid/total | fn_2 mean/std/median/valid/total | ft_2 mean/std/median/valid/total | ADS失败 | 实际秒/尝试Hz/调度超期 | 原参考均值/标准差
0 | -60.000/0.000/-60.000/100/100 | -235.000/0.000/-235.000/100/100 | -1851.680/4.637/-1850.000/100/100 | 201.030/0.435/201.000/100/100 | 0 | 5.001/19.995/0 | 55.19/0.88
2 | -60.000/0.000/-60.000/100/100 | -235.000/0.000/-235.000/100/100 | -1852.808/4.861/-1852.000/99/100 | 257.270/5.723/257.000/100/100 | 0 | 5.001/19.994/0 | 74.76/1.18
5 | -60.000/0.000/-60.000/100/100 | -235.000/0.000/-235.000/100/100 | -1847.190/4.204/-1846.000/100/100 | 334.010/0.436/334.000/100/100 | 0 | 5.001/19.995/0 | 100.44/1.08
10 | -60.000/0.000/-60.000/100/100 | -235.000/0.000/-235.000/100/100 | -1846.540/4.573/-1845.000/100/100 | 470.490/0.671/471.000/100/100 | 0 | 5.002/19.992/0 | 145.39/2.74
20 | -60.000/0.000/-60.000/100/100 | -235.000/0.000/-235.000/100/100 | -1846.299/4.204/-1845.500/97/100 | 741.960/15.404/743.000/100/100 | 0 | 5.002/19.994/0 | 236.19/0.95
50 | -60.000/0.000/-60.000/100/100 | -235.000/0.000/-235.000/100/100 | -1850.192/4.828/-1849.000/99/100 | 1538.860/21.422/1541.000/100/100 | 0 | 5.001/19.995/0 | 508.96/0.88
通道核对=固定映射G.ft_2_value；50g-0g主响应通道G.ft_2_value；一致
等效原计数拟合：old_equivalent = 0.338841447652 * current_raw - 13.2992217881
  R2=0.999957728996, RMSE=1.01166970539, 最大绝对残差=1.91757871178, 当前计数跨度=1337.83
输入跨度质量=通过；跨度=1337.83 counts，六点最大标准差=21.4224275002 counts，跨度/噪声=62.449972114
验证范围=仅限0-50g（0-0.4903325 N），本次current_raw范围=[201.03, 1538.86]；范围外属于未验证外推，不得直接采用。
兼容原标定力曲线 F_compatible(N)：F = 0.000366528765159 * current_raw - 0.0742835679726
独立物理标定拟合(N)：F_direct = 0.00036652860894 * current_raw - 0.0742765932021
  R2=0.999976393289, RMSE=0.000817791326368, 最大绝对残差=0.00153997348715, 当前计数跨度=1337.83
逐点误差：
重量(g) | current_raw | old_target | old_pred | old_error | force_target(N) | compatible_pred(N) | compatible_error(N) | direct_pred(N) | direct_error(N)
0 | 201.03 | 55.19 | 54.8180744 | -0.371925567 | 0 | -0.000600290313 | -0.000600290313 | -0.000593346947 | -0.000593346947
2 | 257.27 | 74.76 | 73.8745174 | -0.885482551 | 0.0196133 | 0.0200132874 | 0.00039998744 | 0.020020222 | 0.00040692202
5 | 334.01 | 100.44 | 99.8772101 | -0.562789858 | 0.04903325 | 0.0481407049 | -0.000892545122 | 0.0481476275 | -0.00088562253
10 | 470.49 | 145.39 | 146.122291 | 0.732290918 | 0.0980665 | 0.0981645507 | 9.80507471e-05 | 0.098171452 | 0.000104952018
20 | 741.96 | 236.19 | 238.107579 | 1.91757871 | 0.196133 | 0.197666115 | 0.00153311462 | 0.197672973 | 0.00153997349
50 | 1538.86 | 508.96 | 508.130328 | -0.829671654 | 0.4903325 | 0.489752888 | -0.00057961242 | 0.489759622 | -0.000572878048
质量结论=可用
处理建议=为保持原系统行为，首选先计算old_equivalent，再交给原标定链。PLC中使用LREAL；如必须转回INT，先四舍五入并限幅到[-32768,32767]。
