# 实验程序编写

> 我现在想修改这个上位机程序，进行论文相关实验，目前已设置好git分支所以可以放心修改，目前的上位机程序仅做参考，可以在原有程序上进行破坏性的修改，或者复制一个新项目，进行小体量编码。程序位于D:\Work\_files\Vessel intervention Robot\260316\64位ADS - 相对路径 - 传数组 - 加上手柄
> 现在，我想实验时让两个介入机器人的轴1和轴6这两个同轴机构夹持同一根器械：一个始终夹紧并保持静止，另一个按程序执行释放、回程、重新夹持和恢复输送；分别使用导丝和导管测试，再交换两个机构的角色。器械保持水平、平直且不接触血管模型，通过改变导轨位置、回程速度、加速度、夹爪闭合量和器械周向角度，每种条件重复多次。
> 同步记录两个机构测得的轴向力和扭矩、实际位置、速度、加速度、夹爪控制量以及各动作的时间戳。固定机构相当于对照端：若异常峰值仅出现在运动机构，主要是该机构自身的附加测量扰动；若两个机构同时出现方向相反、时间对应的变化，则说明重新夹持确实向器械施加了轴向力或扭矩。实验目的就是区分“测量系统自身波动”和“夹持动作实际引起的器械受力”，进而建立夹持状态与运动参数对附加扰动的影响关系。固定端不能作为绝对真值，但能提供很有价值的独立对照

<details><summary>17 previous messages</summary>

> 我先把现有上位机的技术栈、通信链路、轴 1/轴 6 控制入口和数据记录能力摸清，再把实验流程收敛成可直接实现的方案。重点会确认现有程序究竟适合直接改造成“实验控制器”，还是复制出一个小型独立项目更稳妥。
>
> <details><summary>Ran a command</summary>
>
> - Ran `$OutputEncoding = [System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output ('CWD=' + (Get-Location).Path); Get-ChildItem -Force | Select-Object Mode,Length,LastWriteTime,Name | Format-Table -AutoSize; Write-Output '--- candidate roots ---'; Get-ChildItem -Directory -Recurse -Depth 2 -ErrorAction SilentlyContinue | Where-Object { $_.Name -match '64位ADS|ADS|手柄' } | Select-Object -ExpandProperty FullName`
>
> </details>
>
> 目录已确认：实际项目位于当前仓库下的 `D:\Work_files\...`，与描述中的 `D:\Work\_files\...` 只是路径写法差异。接下来我会同时查看项目清单、Git 状态和关键源码入口，先判断现有 ADS/Qt 架构中哪些部分可以复用。
>
> <details><summary>Ran 3 commands</summary>
>
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 AGENTS.md; Write-Output '--- git status ---'; git status --short --branch`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; rg --files -g '!build*' -g '!*.user' | Select-Object -First 400`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-ChildItem -Force | Select-Object Mode,Length,LastWriteTime,Name | Format-Table -AutoSize; Write-Output '--- project files ---'; Get-ChildItem -Recurse -File -Include *.sln,*.vcxproj,*.pro,CMakeLists.txt,package.json,*.csproj | Select-Object FullName,Length | Format-Table -AutoSize`
>
> </details>
>
> 现有项目比“仅供参考”更接近实验平台：已经有 C++ ADS 控制核心、WPF 可视化前端、双臂/多轴状态、异步 CSV 记录，以及一个现成的“力过渡实验”模块。你选择了“复制轻量实验版 + 单条件半自动”，因此我会优先规划成：保留成熟通信与采集，剥离与本实验无关的导航、相机和复杂模式，只做一套明确的双端夹持切换状态机。
>
> <details><summary>Ran 4 commands</summary>
>
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; rg -n --glob '!records/**' --glob '!x64/**' --glob '!AdsControlUI/obj/**' '(axis1|axis6|轴1|轴6|grip|clamp|夹爪|夹持|torque|扭矩|force|力传感|timestamp|时间戳|velocity|accel)' *.h *.cpp AdsControlUI/*.cs AdsControlUI/*.xaml`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 'AdsControlUI\AdsControlUI.csproj'; Write-Output '--- vcxproj key lines ---'; Select-String -Path 'ADS.vcxproj' -Encoding UTF8 -Pattern '<PlatformToolset>|<WindowsTargetPlatformVersion>|<ClCompile Include=|<ClInclude Include=|<AdditionalDependencies>|<RuntimeLibrary>' | ForEach-Object { $_.Line.Trim() }`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 'md\力过渡实验使用说明.md'; Write-Output '--- ADS通讯 ---'; Get-Content -Encoding UTF8 'md\ADS通讯说明.md'`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 'md\项目架构总览.md'; Write-Output '--- 运动流程 ---'; Get-Content -Encoding UTF8 'md\运动流程说明.md'; Write-Output '--- 实验记录 ---'; Get-Content -Encoding UTF8 'md\实验记录与相机说明.md'`
>
> </details>
>
> 我已经确认一个关键点：现有记录链路用同一份 100 Hz ADS 快照统一时间轴，位置和力可以天然同步；计划回退也已有 PLC 侧加减速参数与完成握手。这意味着新实验版无需重新发明底层，只需要把“固定端/运动端角色、五段动作、实验元数据、双端力矩观测”做成独立而可审计的实验状态机。现在我在核对现有快照是否已经包含轴 1/轴 6 的速度、扭矩和夹爪实际量，避免计划里假设了不存在的信号。
>
> <details><summary>Ran 13 commands</summary>
>
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 'md\力过渡实验使用说明.md'`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; rg -n -g '*.h' -g '*.cpp' -g '*.cs' -g '*.xaml' -g '!records/**' -g '!x64/**' -g '!AdsControlUI/obj/**' '(ActVelo|ActAcc|ActualVelocity|acceleration|torque|Torque|轴向力|扭矩|cylinder[0-9_]|clamp|preclamp|夹持|force_transition)' .`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 'force_transition_experiment.h'; Write-Output '--- cpp ---'; Get-Content -Encoding UTF8 'force_transition_experiment.cpp'`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Select-String -Path 'control_types.h' -Encoding UTF8 -Pattern 'struct AdsFastSnapshot','struct ForceSampleFrame','struct ControlConfig','struct CylinderPreset','struct AxisReturn','actual_velocity','accel','torque','force_raw' -Context 0,80 | ForEach-Object { $_.ToString() }; Write-Output '--- recorder declarations ---'; Get-Content -Encoding UTF8 'experiment_recorder.h'; Write-Output '--- CSV headers and rows ---'; Select-String -Path 'experiment_recorder.cpp' -Encoding UTF8 -Pattern 'force.csv','motion.csv','timestamp','header','csv','write_force','write_motion','ForceRecord','MotionRecord' -Context 2,12 | ForEach-Object { $_.ToString() }`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- target declarations ---'; Select-String -Path 'control_types.h','experiment_recorder.h','vis_server.h' -Encoding UTF8 -Pattern 'struct AdsFastSnapshot','struct AdsOutputCommand','struct ForceCsvRecord','struct MotionCsvRecord','struct ForceTransitionRecord','struct ForceValues','struct CleanForce','struct VisState' | Select-Object Path,LineNumber,Line | Format-Table -AutoSize; Write-Output '--- ADS fast symbols ---'; Select-String -Path 'ads_communication.cpp','ads_communication.h' -Encoding UTF8 -Pattern 'ActVelo','ActAcc','force_raw','fn_1','ft_1','cylinder','fast_read','snapshot' | Select-Object Path,LineNumber,Line | Format-Table -Wrap -AutoSize; Write-Output '--- CSV headers ---'; Select-String -Path 'experiment_recorder.cpp' -Encoding UTF8 -Pattern 'elapsed_us,','force_582','axis1_pos','cylinder','clean_handle_torque_2','actual_velocity' | Select-Object LineNumber,Line | Format-Table -Wrap -AutoSize`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $lines=Get-Content -Encoding UTF8 'control_types.h'; $ranges=@(@(80,220),@(220,430),@(430,650)); foreach($r in $ranges){ Write-Output ('--- lines '+$r[0]+'-'+$r[1]+' ---'); $lines[($r[0]-1)..($r[1]-1)] }`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $h=Get-Content -Encoding UTF8 'ads_communication.h'; $c=Get-Content -Encoding UTF8 'plc_io.cpp'; Write-Output '--- ads h 1 ---'; $h[0..230]; Write-Output '--- plc symbols ---'; $c[0..130]; Write-Output '--- plc snapshot ---'; $c[130..300]`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $h=Get-Content -Encoding UTF8 'experiment_recorder.h'; $c=Get-Content -Encoding UTF8 'experiment_recorder.cpp'; Write-Output '--- h ---'; $h[0..260]; Write-Output '--- cpp 1 ---'; $c[0..180]; Write-Output '--- cpp 2 ---'; $c[240..380]`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $c=Get-Content -Encoding UTF8 'main.cpp'; Write-Output '--- init / experiment hooks ---'; Select-String -Path 'main.cpp' -Encoding UTF8 -Pattern 'force_transition_experiment|experiment_recorder|AdsFastSnapshot|plc_act_pos|plc_act_vel|act_vel|cylinder_cmd|cylinder[1-4]_cmd|force_582|force_587' -Context 2,6 | ForEach-Object { $_.ToString() }`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $h=Get-Content -Encoding UTF8 'ads_communication.h'; Write-Output '--- ads h 1-120 ---'; $h[0..119]; Write-Output '--- ads h 120-230 ---'; $h[120..230]`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p=Get-Content -Encoding UTF8 'control_types.h'; $hits=Select-String -Path 'control_types.h' -Encoding UTF8 -Pattern 'AdsFastSnapshot|AdsOutputCommand'; foreach($hit in $hits){ $n=$hit.LineNumber; Write-Output ('--- around '+$n+' ---'); $p[($n-1)..([Math]::Min($p.Length-1,$n+130))] }`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Select-String -Path 'vis_server.h','AdsControlUI\VisProtocol.cs','AdsControlUI\MainWindow.xaml.cs','AdsControlUI\MainWindow.xaml' -Encoding UTF8 -Pattern 'ForceTransition|Experiment|StartExperiment|SetFtExp|VisCommandType|AxisReturn|velocity|acceleration|cylinder' -Context 2,8 | ForEach-Object { $_.ToString() }`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p=Get-Content -Encoding UTF8 'plc_io.cpp'; Write-Output '--- first 140 ---'; $p[0..139]; Write-Output '--- read functions ---'; Select-String -Path 'plc_io.cpp' -Encoding UTF8 -Pattern 'read_act|read_position|read_velocity|read_force|write_refer|write_v_limit|write_cylinder|snapshot' -Context 4,10 | ForEach-Object { $_.ToString() }`
>
> </details>
>
> 目前已发现一个必须在方案中明确的接口缺口：上位机现有 100 Hz 快照直接提供七轴位置、axis1 实际速度和两组力/扭矩原始量，但未明显包含 axis6 速度/加速度、驱动扭矩或夹爪实际闭合反馈；夹爪目前主要是四路电缸命令值。我要继续核对 PLC 工程的 ADS 变量表，区分“已有信号可直接记录”和“需要新增 PLC 符号/仅记录命令值”，这会直接决定方案的实验可信度。
>
> <details><summary>Ran 4 commands</summary>
>
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-ChildItem -Path '..\250902' -Recurse -File | Select-Object -First 300 FullName,Length | Format-Table -AutoSize`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $c=Get-Content -Encoding UTF8 'ads_communication.cpp'; Write-Output '--- read_fast_snapshot ---'; $hit=Select-String -Path 'ads_communication.cpp' -Encoding UTF8 -Pattern 'bool AdsCommunicationService::read_fast_snapshot'; $n=$hit.LineNumber; $c[($n-1)..([Math]::Min($c.Length-1,$n+240))]; Write-Output '--- symbol declarations top ---'; $c[0..100]`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-ChildItem -Path '..\250902' -File -Filter '*.md' | Select-Object -ExpandProperty FullName; Write-Output '--- symbol matches ---'; rg -n -g '*.md' -g '*.TcPOU' -g '*.plcproj' -g '*.tsproj' '(ActVelo|ActAcc|Torque|torque|速度|加速度|cylinder[1-4]_value|夹爪|夹持|G\.v_limit|G\.Act_pos|force|ft_1|fn_1|ft_2|fn_2)' '..\250902'`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $h=Get-Content -Encoding UTF8 'experiment_recorder.h'; $c=Get-Content -Encoding UTF8 'experiment_recorder.cpp'; Write-Output '--- start info / rows ---'; $h[20..180]; Write-Output '--- cpp rows ---'; $c[1..120]; $c[200..340]`
>
> </details>
>
> PLC 侧文档把夹持机构映射确认了：导管对应电缸 1/2（物理底座与 axis1），导丝对应电缸 3/4（axis5 与 axis6）；两组力/扭矩输入也是独立的 `ft_1/fn_1` 与 `ft_2/fn_2`。我还在确认 NC 的实际速度、加速度和驱动扭矩能否直接通过 ADS 符号读取；若只能拿到位置，就会在实验版中明确区分“PLC 实际量”和“由位置差分估计量”，避免把估计值误标成实测值。
>
> <details><summary>Ran 4 commands</summary>
>
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; rg -n -g '*.cpp' -g '*.h' -g '*.md' '(fn_1|ft_1|fn_2|ft_2|force_582|force_587|传感器1|传感器2|sensor1|sensor2)' . '..\250902' | Select-Object -First 260`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p=Get-Content -Encoding UTF8 '..\250902\PLC全局变量与ADS接口.md'; Write-Output '--- 70-190 ---'; $p[69..189]; Write-Output '--- 240-275 ---'; $p[239..274]`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p=Get-Content -Encoding UTF8 '..\250902\250902\250902.tsproj'; Select-String -Path '..\250902\250902\250902.tsproj' -Encoding UTF8 -Pattern '<Name>ActVelo</Name>|<Name>ActAcc</Name>|<Name>ActTorque</Name>|<Name>G\.axis|<Name>axis\[' -Context 8,14 | Select-Object -First 120 | ForEach-Object { $_.ToString() }`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- existing solutions ---'; Get-ChildItem -Path '..' -Recurse -File -Include *.sln,*.vcxproj,*.csproj | Select-Object FullName,LastWriteTime | Format-Table -AutoSize; Write-Output '--- main defines / build config ---'; Select-String -Path 'ADS.vcxproj' -Encoding UTF8 -Pattern '<ProjectGuid>|<RootNamespace>|<TargetName>|<OutDir>|<IntDir>|<ConfigurationType>|<CharacterSet>' | ForEach-Object { $_.Line.Trim() }`
>
> </details>
>
> 底层可行性已经基本锁定：`G.axis[1/6].NcToPlc` 中存在 `ActPos/ActVelo/ActAcc`，可以把轴 1 和轴 6 的实际运动量加入同一 100 Hz ADS 读取包；四路 `INT` 正好对应两套轴向力/扭矩。现在剩下的是实验意图里的三个高影响选择，尤其“恢复输送”是否仍在固定端夹紧时执行，这会决定状态机和实验变量是否混杂。
>
> 你补充后的流程可以做成两种可切换终态：`重新夹持后静止观察`，或 `重新夹持后按独立的恢复速度/加速度启动一小段输送`。这样同一软件既能做“纯夹持扰动”实验，也能做“夹持后启动扰动”实验，同时在数据里明确标记阶段，后续不会把两者混在一起分析。接下来还需要锁定采样质量、调零策略和闭合量定义。
>
> 选择 1 kHz PLC 缓存是对这个问题最合适的：夹爪切换峰值可能很短，100 Hz 上位机轮询不够保险。实现上我会让 PLC 成为试次内的统一采样时钟，逐周期写环形/定长缓冲；上位机负责配置、触发、等待完成和把整段数据导出，这样四路力/扭矩、轴 1/6 运动量、两路夹爪命令及动作相位都落在同一个采样序号上。
>
> <details><summary>Ran 4 commands</summary>
>
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p=Get-Content -Encoding UTF8 '..\250902\250902\250902.tsproj'; $names=@('ActPos','ActVelo','ActAcc','ActTorque'); foreach($name in $names){ Write-Output ('--- '+$name+' ---'); Select-String -Path '..\250902\250902\250902.tsproj' -Encoding UTF8 -Pattern ('<Name>'+ $name +'</Name>') -Context 0,6 | Select-Object -First 3 | ForEach-Object { $_.ToString() } }`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- PLC files ---'; rg --files '..\250902\250902\Untitled2' | Select-Object -First 250; Write-Output '--- task config ---'; rg -n -g '*.tsproj' -g '*.plcproj' '(CycleTime|Task|Priority|PlcTask|Interval|Tick)' '..\250902\250902' | Select-Object -First 240`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- tracked candidate dirs ---'; git ls-files '64位ADS - 相对路径 - 传数组 - 加上手柄/**' '250902/**' | Measure-Object | Select-Object Count; Write-Output '--- ignored build dirs ---'; git check-ignore -v '64位ADS - 相对路径 - 传数组 - 加上手柄\x64' '64位ADS - 相对路径 - 传数组 - 加上手柄\AdsControlUI\bin' '64位ADS - 相对路径 - 传数组 - 加上手柄\AdsControlUI\obj'`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $files=@('..\250902\250902\Untitled2\GVLs\G.TcGVL','..\250902\250902\Untitled2\POUs\MAIN.TcPOU','..\250902\250902\Untitled2\POUs\handle.TcPOU'); foreach($f in $files){ if(Test-Path $f){ Write-Output ('--- '+$f+' ---'); Get-Content -Encoding UTF8 $f } }`
>
> </details>
>
> Plan
>
> # 双机构夹持扰动实验版
>
> ## 概要
>
> 在现有 `64位ADS - 相对路径 - 传数组 - 加上手柄` 旁边建立独立的轻量实验项目，不改动原上位机运行逻辑。复用现有 ADS、PLC 连接、手柄库和实验记录基础，只保留轴 1/轴 6、轴 2/轴 7、夹爪、力/扭矩采集和必要安全逻辑。
>
> 实验版采用“单条件半自动”模式：
>
> - 每次手动设置一组条件并执行一次试验。
> - 支持导丝/导管两种器械标签。
> - 支持轴 1 机构或轴 6 机构作为运动端，另一端作为固定端。
> - 固定端始终保持夹紧，运动端执行释放、回程、重新夹持、静止或恢复输送。
> - 轴 2 与轴 7 自动同步旋转到设定周向角度。
> - 运动端回程速度、加速度、减速度、夹爪 WORD 控制量、导轨位置和恢复输送参数均可配置。
>
> ## 主要实现
>
> ### 1. 独立项目
>
> 新建：
>
> `D:\Work_files\Vessel intervention Robot\260316\双机构夹持扰动实验版`
>
> 包含独立 C++/WPF solution，不修改原工程的 `main.cpp`、UI 和通信协议。复用以下已有能力：
>
> - `AdsCommunicationService`
> - `plc_io`
> - `experiment_recorder`
> - ADS DLL、手柄 DLL 和现有标定参数
> - 当前 PLC 的轴 1/轴 6 计划回退接口
>
> 新增核心模块：
>
> - `dual_clamp_experiment.h/.cpp`
> - `dual_clamp_sample_downloader.h/.cpp`
> - `DualClampExperimentWindow.xaml/.cs`
> - 独立的轻量 WPF 管道状态与命令结构
> - `records/dual_clamp_analysis.py`
>
> ### 2. 实验状态机
>
> 状态固定为：
>
> `Idle → Prepare → RotateSync → Baseline → HoldFixed → ReleaseMoving → ReturnMoving → ReclampMoving → Settle → RecoverHold/RecoverMove → Completed`
>
> 异常路径统一进入 `Abort`。
>
> 其中：
>
> - `Prepare`：校验 ADS、PLC、自检、启动准备、急停和已有实验互斥状态。
> - `RotateSync`：轴 2、轴 7 同时运动到设定角度，等待实际角度和速度满足容差。
> - `Baseline`：两端夹紧、两端静止，记录每次试验前静止基线，不自动覆盖传感器原始零点。
> - `HoldFixed`：固定端保持夹紧和位置，持续记录固定端偏差。
> - `ReleaseMoving`：仅运动端释放对应夹爪，固定端不得释放。
> - `ReturnMoving`：运动端按设定目标、速度、加速度、减速度和 jerk 回程。
> - `ReclampMoving`：运动端重新夹紧，使用命令保持时间作为“夹持已稳定”的软件判据。
> - `RecoverHold`：重新夹持后保持静止，观察夹持瞬态。
> - `RecoverMove`：重新夹持后按设定速度和加速度恢复一段输送，固定端仍保持夹紧。
> - `Abort`：停止运动、清除计划回退请求、打开运动端、固定端保持夹紧，并记录中止原因。
>
> 轴 1 和轴 6 的机构映射固定为：
>
> - 轴 1 机构：轴 1 + 电缸 1/2。
> - 轴 6 机构：轴 6 + 电缸 3/4。
>
> 导丝/导管只作为实验元数据和传感器角色标签，不改变上述硬件映射。
>
> ### 3. PLC 1 kHz 采样缓存
>
> 当前 PLC 任务周期已确认是 1 ms，因此在 PLC 工程中新增实验采样 POU，由 `MAIN.TcPOU` 每个 PLC 周期调用。
>
> 新增固定容量缓冲区，建议容量为 `32768` 点，采样率为 1 kHz，单次试验最长约 32.768 s；溢出立即置位并中止试验。
>
> 每个采样点包含：
>
> - PLC 采样序号和单调时间戳。
> - 当前实验阶段和事件序号。
> - 轴 1、轴 6 实际位置、实际速度、实际加速度。
> - `fn_1/ft_1`、`fn_2/ft_2` 原始力和扭矩输入。
> - 电缸 1～4 当前 WORD 控制量。
> - 轴 1/轴 6 驱动实际扭矩，若现场 ADS 符号可用则一并记录。
> - 采样有效位和缓冲区状态。
>
> 新增 PLC ADS 接口采用“分块下载”：
>
> - C++ 写入实验启动、停止、阶段、事件序号和下载请求。
> - PLC 将采样缓冲区复制到固定大小下载块。
> - C++ 按块读取并校验请求序号、偏移和数量。
> - 不通过一次 ADS 读取整个数组，避免阻塞控制线程。
>
> 动作时间戳以两种形式同时保存：
>
> 1. PLC 采样序号/PLC 时间戳。
> 2. C++ 主机 QPC 时间戳及事件序号。
>
> 动作边沿以实际采样到的夹爪 WORD 变化为准，不能只使用上位机发令时间。
>
> ### 4. C++ 控制与采集
>
> 扩展 ADS 快照读取：
>
> - 轴 1/轴 6 实际位置。
> - 轴 1/轴 6 实际速度。
> - 轴 1/轴 6 实际加速度。
> - 必要时读取轴实际扭矩。
> - 保留现有四路力/扭矩快速采样。
>
> 新增公共类型：
>
> - `InstrumentType`
> - `DualClampMechanism`
> - `RecoveryMode`
> - `DualClampPhase`
> - `DualClampExperimentConfig`
> - `DualClampEvent`
> - `DualClampSample`
>
> 实验控制器接管实验期间的：
>
> - 轴 1、轴 6 位置参考。
> - 轴 2、轴 7 旋转参考。
> - 计划回退命令。
> - 电缸 1～4 控制量。
>
> 实验期间禁止手柄和普通自动换手逻辑同时修改上述输出。力过渡实验、协同模式、导丝普通模式和其他运动实验必须互斥。
>
> 默认安全阈值：
>
> - 固定端位置偏差超过 `0.2 mm` 或速度超过 `0.5 mm/s`，中止。
> - 旋转角度误差超过 `0.2°`，不允许进入动作阶段。
> - 夹爪命令改变后至少保持 `150 ms` 才允许进入下一阶段。
> - 回程、恢复运动和采样下载均设置超时。
> - ADS 断线、PLC 看门狗超时、急停、采样溢出、采样块校验失败均进入 Abort。
>
> ### 5. 实验数据
>
> 每次正式试验生成独立会话目录，至少包含：
>
> `dual_clamp_manifest.json`
>
> 记录：
>
> - 器械类型：导丝/导管。
> - 运动端和固定端：轴 1/轴 6。
> - 轴 1/轴 6 导轨目标位置及实际到位位置。
> - 轴 2/轴 7 目标角度及实际角度。
> - 回程速度、加速度、减速度、jerk。
> - 恢复输送模式、速度、加速度、位移。
> - 电缸 1～4 配置值。
> - 传感器通道映射和标定版本。
> - 采样率、PLC 任务周期、缓冲容量。
> - 试验编号、重复编号、操作者备注和中止原因。
>
> `dual_clamp_samples.csv`
>
> 字段至少包括：
>
> - `sample_index`
> - `plc_time_us`
> - `phase`
> - `event_sequence`
> - `axis1_pos_mm`
> - `axis1_vel_mm_s`
> - `axis1_acc_mm_s2`
> - `axis6_pos_mm`
> - `axis6_vel_mm_s`
> - `axis6_acc_mm_s2`
> - `fn_1_raw`
> - `ft_1_raw`
> - `fn_2_raw`
> - `ft_2_raw`
> - `force_1_n`
> - `torque_1_nm`
> - `force_2_n`
> - `torque_2_nm`
> - `cyl1_cmd` 至 `cyl4_cmd`
> - `axis1_drive_torque`
> - `axis6_drive_torque`
> - `valid`
>
> 同时保存 `dual_clamp_events.csv`，记录释放开始、回程开始、回程完成、重新夹持开始、重新夹持稳定、恢复运动开始、恢复运动完成和中止等事件。
>
> 夹爪字段明确命名为 `*_cmd`，表示电缸下发控制量；当前 PLC 没有独立夹爪闭合位置反馈，不能把它标记为实际闭合量。
>
> ### 6. WPF 界面
>
> 新增独立实验窗口，分为四个区域：
>
> - 条件设置：器械类型、运动端、两端导轨位置、旋转角度、回程参数、恢复参数、电缸 1～4 WORD。
> - 操作控制：准备、开始基线、开始试验、中止、下载数据。
> - 实时状态：当前阶段、采样率、采样数量、固定端位置偏差、轴 1/轴 6 实际位置速度加速度、四路力/扭矩。
> - 试验信息：试验编号、重复编号、备注、采样缓冲区状态和错误信息。
>
> 不做自动批量参数表，保留单条件手动重复入口，方便先进行安全验证和小规模重复实验。
>
> ## 测试与验收
>
> ### 离线测试
>
> - 配置参数范围和轴角色互换校验。
> - 状态机每个阶段的进入/退出条件。
> - 事件序号单调性和时间戳对应关系。
> - PLC 采样块分段下载、乱序、重复和校验失败处理。
> - CSV/JSON 字段完整性。
> - 中止、超时、ADS 断线和采样溢出路径。
>
> ### PLC 测试
>
> - 1 ms 任务下连续采样无数组越界。
> - 采样点中的力、位置、速度、加速度和电缸命令来自同一扫描周期。
> - 下载块序号和偏移握手正确。
> - 缓冲区溢出能够被上位机识别并安全中止。
>
> ### 台架验收
>
> - 轴 1 运动、轴 6 固定。
> - 轴 6 运动、轴 1 固定。
> - 导丝和导管两种元数据流程。
> - 轴 2/轴 7 自动同步旋转。
> - 运动端释放时固定端始终保持夹紧。
> - 固定端位置偏差保持在阈值内。
> - 静止恢复和恢复输送两种终态。
> - 交换传感器角色后，数据列和分析标签仍正确。
> - 急停、拔网线、PLC 看门狗超时后夹爪和轴动作符合安全策略。
>
> 离线分析脚本输出：
>
> - 释放、回程、重新夹持、恢复运动各阶段的峰值、RMS、峰峰值。
> - 运动端与固定端的同步相关性。
> - 方向相反变化的相关系数和时间延迟。
> - 运动端单独异常峰值与双端同时变化的对比图。
> - 不同速度、加速度、夹爪控制量和角度条件的分组统计。
>
> 分析脚本只输出证据和统计量，不自动把固定端当作绝对真值；最终结论仍以双端对照和实验重复性为准。
>
> ## 假设与默认值
>
> - 当前 PLC 任务周期为 1 ms，可以承担 1 kHz 采样 POU。
> - 主机控制链保持 100 Hz，1 kHz 数据由 PLC 缓存后下载。
> - 轴 2、轴 7 的旋转单位按现有 NC 配置处理，实施前进行一次角度正负方向确认。
> - 每次试验前执行一次固定时长静止基线采集；不在每个试验开始时直接覆盖传感器零点。
> - 夹爪没有物理位置反馈，因此记录的是电缸命令值和命令稳定时间。
> - PLC 工程、C++ 工程、WPF 工程和相关说明文档需要同步更新；原参考项目保持可独立编译和运行。
> - 新增代码注释全部使用中文，文件读写保持 UTF-8 编码。
</details>

> 持续记录固定端偏差是什么意思，谁和谁的偏差？轴1对应的是电缸2，轴6对应的是电缸4，按照现在这种仅操作轴1、2、6、7的逻辑，其余介入机器人轴、定位臂轴和新增的注射器轴以及轴15都可以不用管，不使能（也就是倍福中的轴1-5，轴13-15），另外电缸1和3可以常开到最大。实时采样点不需要包括轴2、4，1、6的驱动扭矩不需要，安全、兜底性的编程减少，不需要手柄控制逻辑，完全程序控制，可视化界面显示。采样率、采样数量、固定端位置偏差这些量不需要在界面中实时显示。只做程序编译测试即可。修改计划

“固定端位置偏差”原本指：**固定端轴的当前实际位置减去基线阶段锁存的实际位置**，用于观察固定端是否发生被动位移。它不是两个机构之间的位置差。按你的要求，这个派生量没有必要，修改后删除，不参与控制、记录或界面显示；CSV 只保留轴1和轴6各自的实际位置。

**修改后的计划**

### 1. 项目形式

在原项目旁创建轻量实验项目：

`D:\Work_files\Vessel intervention Robot\260316\双机构夹持扰动实验版`

复用 ADS 通信和力传感器标定代码，不包含：

- 手柄初始化、轮询和力反馈。
- 定位臂控制。
- 注射器控制。
- 相机和原有复杂实验模式。
- 协同递送、主从跟踪和自动换手机制。
- 复杂重连、自动重试和额外兜底状态机。

### 2. 轴与夹爪范围

程序只控制介入机器人业务轴：

- 轴1：平移，对应电缸2。
- 轴2：轴1侧周向旋转。
- 轴6：平移，对应电缸4。
- 轴7：轴6侧周向旋转。

仅使能对应的 TwinCAT NC Axis 6、7、11、12。

以下轴不使能、不读取、不显示：

- 介入机器人业务轴3、4、5。
- 定位臂对应的 TwinCAT Axis 1～5。
- 注射器对应的 Axis 13、14。
- 同步旋转轴 Axis 15。
- 原 `Axis2Sync` 功能不调用。

夹爪控制固定为：

- 电缸1始终保持最大开启。
- 电缸3始终保持最大开启。
- 电缸2是轴1机构的实验夹爪。
- 电缸4是轴6机构的实验夹爪。
- 电缸2、电缸4的原始 WORD 控制量分别独立设置。
- 最大开启数值采用现有设备已经验证的开启参数，不根据文档中的历史值重新推断。

### 3. 实验流程

每次手动设置一个条件并执行一次：

1. 自动定位轴1、轴6到设定导轨位置。
2. 自动控制轴2、轴7到相同的器械周向角度。
3. 电缸2、电缸4同时夹紧，采集动作前静止基线。
4. 根据角色选择，让轴1或轴6成为固定端。
5. 固定端夹爪和轴位置命令保持不变。
6. 运动端夹爪释放。
7. 运动端按设定距离、速度、加速度、减速度和 jerk 回程。
8. 运动端重新夹紧。
9. 根据模式选择：
   - 重新夹紧后静止观察。
   - 重新夹紧后按设定速度、加速度和位移恢复输送。
10. 保存数据，人工改变条件或交换固定端/运动端后开始下一次。

导丝、导管作为实验条件写入元数据，不改变轴和电缸映射。

### 4. PLC 1 kHz 采样

利用现有 1 ms PLC 任务新增定长采样缓冲区。每个采样点只包含：

- `sample_index`
- PLC 相对时间
- 当前动作阶段
- 动作事件编号
- 轴1实际位置、速度、加速度
- 轴6实际位置、速度、加速度
- `fn_1`、`ft_1`
- `fn_2`、`ft_2`
- 电缸2控制量
- 电缸4控制量

明确删除：

- 轴2和轴7的逐点采样；它们只在准备阶段定位并记录最终角度。
- 轴4及其他所有轴数据。
- 轴1、轴6驱动扭矩。
- 固定端位置偏差。
- 电缸1、电缸3逐点数据，它们作为恒定配置写入实验元数据。

试验结束后由上位机分块读取 PLC 缓冲区并生成 CSV。PLC缓冲区只负责记录，不承担实验动作状态机。

### 5. 可视化界面

制作独立、简洁的 WPF 实验界面，显示：

- ADS/PLC连接状态。
- 器械类型和固定端/运动端角色。
- 轴1、轴6导轨位置参数。
- 轴2、轴7目标角度及当前角度。
- 回程与恢复输送参数。
- 电缸2、电缸4释放和夹紧控制量。
- 当前实验阶段。
- 两端轴向力实时曲线。
- 两端扭矩实时曲线。
- 轴1、轴6位置、速度和加速度曲线。
- 开始、停止、保存数据按钮。

不显示：

- 采样率。
- 采样数量。
- 固定端位置偏差。
- 手柄、定位臂、注射器和其他轴状态。

实时曲线使用降频数据刷新界面；完整1 kHz数据只用于试验结束后的CSV导出，避免界面刷新影响采集。

### 6. 输出数据

每次试验生成：

- `experiment.json`：器械类型、角色、导轨位置、角度、夹爪值、回程参数、恢复模式、重复编号和标定参数。
- `samples_1khz.csv`：完整PLC逐周期数据。
- `events.csv`：基线开始、释放、回程开始/完成、重新夹紧、恢复输送和试验结束的时间戳。

不在程序中自动判断“测量扰动”或“真实器械受力”，只提供双端同步数据和动作标记，供论文分析。

### 7. 编译验证

本轮只做程序级编译测试：

- TwinCAT PLC工程编译通过。
- C++实验控制程序 `x64` 编译通过。
- WPF `net472 x64` 编译通过。
- 不连接实体机器人。
- 不下载PLC配置。
- 不执行运动、夹持或传感器实机测试。
- 不添加单元测试或硬件仿真测试。

> 执行计划

<details><summary>10 previous messages</summary>

> 我开始落地这个轻量实验版：先建立可编译的独立 C++/WPF 项目骨架，再加入 PLC 的 1 kHz 缓冲和四轴实验控制接口。原上位机保持不动，新实验程序不会初始化手柄、定位臂、注射器或轴15。
>
> <details><summary>Ran 3 commands</summary>
>
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- tools ---'; Get-Command msbuild,dotnet,devenv,cl,tcc,make -ErrorAction SilentlyContinue | Select-Object Name,Source; Write-Output '--- git status ---'; git status --short --branch; Write-Output '--- project deps ---'; Get-Content -Encoding UTF8 'ADS.vcxproj';`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 'ADS\Include\ADSComm1.h'; Write-Output '--- plc header ---'; Get-Content -Encoding UTF8 'plc_io.h'; Write-Output '--- ads symbols ---'; Get-Content -Encoding UTF8 'ADSComm.cpp' -TotalCount 180;`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p=Get-Content -Encoding UTF8 '..\250902\250902\Untitled2\POUs\PlcTask.TcTTO'; Get-Content -Encoding UTF8 '..\250902\250902\Untitled2\Untitled2.plcproj'; Write-Output '--- PlcTask ---'; $p; Write-Output '--- DUT ---'; Get-Content -Encoding UTF8 '..\250902\250902\Untitled2\DUTs\ST_AxisPlannedReturnCmd.TcDUT';`
>
> </details>
>
> 我会按“先可编译、再接硬件接口”的顺序推进：先把实验版的 C++ 后端和 WPF 窗口做成独立工程，再把 PLC 接口文件加入现有 TwinCAT 工程。当前机器没有暴露 `msbuild`/`cl` 命令，我会先确认可用编译器和 `dotnet` 环境，之后至少完成 WPF/C++ 静态编译检查，并把 PLC 文件结构改到可由 TwinCAT 打开编译。
>
> <details><summary>Ran 2 commands</summary>
>
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Command clang++,clang,g++,gcc,csc,pwsh,cmake,nmake -ErrorAction SilentlyContinue | Select-Object Name,Source; Write-Output '--- dotnet sdks ---'; dotnet --list-sdks; Write-Output '--- VS installs ---'; $vswhere='C:\Program Files (x86)\Microsoft Visual Studio\Installer\vswhere.exe'; if(Test-Path $vswhere){& $vswhere -all -format json}; Write-Output '--- MSBuild candidates ---'; Get-ChildItem 'C:\Program Files\Microsoft Visual Studio','C:\Program Files (x86)\Microsoft Visual Studio' -Recurse -Filter MSBuild.exe -ErrorAction SilentlyContinue | Select-Object -First 20 FullName`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p=Get-Content -Encoding UTF8 '..\250902\250902\Untitled2\POUs\init.TcPOU'; Write-Output '--- init declaration and implementation ---'; $p[0..260]; $p=Get-Content -Encoding UTF8 '..\250902\250902\Untitled2\POUs\SelfCheck.TcPOU'; Write-Output '--- selfcheck first 260 ---'; $p[0..260];`
>
> </details>
>
> 项目骨架和编译环境已确认：本机安装了 VS2022，但命令行环境没有自动加载 MSBuild；我会直接调用 VS2022 的 `MSBuild.exe`。接下来开始写入独立实验版文件，并把 PLC 采样 POU/变量加入现有 TwinCAT 工程文件。
>
> <details><summary>Ran 5 commands</summary>
>
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $root='D:\Work_files\Vessel intervention Robot\260316'; Get-ChildItem -LiteralPath (Join-Path $root '250902\250902\Untitled2\POUs') -File | Select-Object -ExpandProperty FullName; Write-Output '--- task ---'; Get-Content -Encoding UTF8 (Join-Path $root '250902\250902\Untitled2\PlcTask.TcTTO'); Write-Output '--- gvl size ---'; (Get-Item (Join-Path $root '250902\250902\Untitled2\GVLs\G.TcGVL')).Length`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p=Get-Content -Encoding UTF8 '..\250902\250902\Untitled2\POUs\init.TcPOU'; $p[0..220]; Write-Output '--- selfcheck decl ---'; $p=Get-Content -Encoding UTF8 '..\250902\250902\Untitled2\POUs\SelfCheck.TcPOU'; $p[0..90];`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; rg -n -g 'ADSComm.cpp' -g 'ADSComm1.h' '(OpenCommReadOnly|OpenCommInsideReadOnly|OpenComm_inside|ReadDeviceState|SetTimeout|ADSGetAddr)' . | Select-Object -First 120`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Select-String -Path 'ADSComm.cpp' -Encoding UTF8 -Pattern 'bool CADSComm::OpenCommReadOnly|bool CADSComm::OpenCommInsideReadOnly|bool CADSComm::OpenComm_inside|bool CADSComm::ReadDeviceState' -Context 0,80 | ForEach-Object {$_.ToString()}`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 'force_calibration.h' | Select-Object -First 260; Get-Content -Encoding UTF8 'control_types.h' | Select-Object -Skip 580 -First 120`
>
> </details>
>
> 我正在收窄 PLC 改动边界：保留 `AXIS_REF` 的周期刷新不等于使能轴，实验模式只会对业务轴 1、2、6、7 发 `MC_Power`，并在进入旧状态机前直接分流；定位臂、业务轴 3/4/5、注射器轴和轴15不会调用其控制 POU，也不会收到上电请求。这个分流会作为实验专用模式默认启用，避免原程序启动流程先把无关轴上电。
>
> 开始写代码了：先落地独立后端的配置、状态机、ADS读写和 CSV 导出，再接 UI。动作控制采用纯程序轨迹，不初始化手柄；轴1/6负责平移，轴2/7负责角度，电缸1/3固定为最大开启，电缸2/4由实验参数控制。
>
> 我现在开始正式写文件。PLC 端会使用独立 `DualClampExperiment` POU：它在实验模式下只给业务轴 1、2、6、7 上电并执行定位/回程/恢复动作，同时每个 1 ms 周期记录轴1、轴6和四路传感器；C++ 后端仅负责参数下发、状态读取、分块导出和界面通信。
>
> <details><summary>Created 6 files</summary>
>
> - Wrote `./dual_clamp_experiment/DualClampAds.cpp` (+231 -0)
> - Wrote `./dual_clamp_experiment/DualClampAds.h` (+37 -0)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+379 -0)
> - Wrote `./dual_clamp_experiment/DualClampController.h` (+56 -0)
> - Wrote `./dual_clamp_experiment/DualClampTypes.cpp` (+22 -0)
> - Wrote `./dual_clamp_experiment/DualClampTypes.h` (+107 -0)
>
> </details>
</details>

> 继续

<details><summary>21 previous messages</summary>

> 后端核心文件已落地。现在我会先做一轮静态检查，把刚写入的接口和工程文件补齐，再接上 WPF 与 PLC；重点检查线程锁、阶段切换和 ADS 数组读写长度，避免后面编译时才发现结构性问题。
>
> <details><summary>Created 5 files, edited a file</summary>
>
> - Wrote `./dual_clamp_experiment/DualClampExperiment.sln` (+18 -0)
> - Wrote `./dual_clamp_experiment/DualClampExperiment.vcxproj` (+52 -0)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+129 -0)
> - Wrote `./dual_clamp_experiment/DualClampPipe.h` (+15 -0)
> - Wrote `./dual_clamp_experiment/main.cpp` (+11 -0)
> - Wrote `./dual_clamp_experiment/DualClampExperiment.vcxproj` (+7 -7)
>
> </details>
>
> 后端工程文件已补齐，现开始接 WPF 可视化：界面只显示实验阶段、角色、四轴参数和两套力/扭矩实时曲线，不显示采样率、采样数量或固定端偏差。界面命令通过独立命名管道发送给实验后端，和原 WPF 协议完全隔离。
>
> <details><summary>Created 6 files, edited 3 files, ran a command</summary>
>
> - Wrote `./dual_clamp_experiment/AdsControlUI/AdsControlUI.csproj` (+12 -0)
> - Wrote `./dual_clamp_experiment/AdsControlUI/AdsControlUI.sln` (+18 -0)
> - Wrote `./dual_clamp_experiment/AdsControlUI/App.xaml` (+11 -0)
> - Wrote `./dual_clamp_experiment/AdsControlUI/App.xaml.cs` (+8 -0)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml` (+94 -0)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+139 -0)
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $path='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\MAIN.TcPOU'; $p=Get-Content -Encoding UTF8 $path; $p[0..220]`
> - Wrote `./dual_clamp_experiment/DualClampAds.cpp` (+13 -2)
> - Wrote `./dual_clamp_experiment/DualClampAds.h` (+4 -0)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+3 -1)
>
> </details>
>
> 独立后端和界面已经成形。现在补 PLC 实验模式：增加四轴目标、夹爪命令、阶段事件和 1 kHz 固定数组；`MAIN` 在实验模式下直接分流，跳过原七轴初始化、自检、定位臂、注射器和轴15调用。这样无关轴不会进入实验版的上电/控制路径。
>
> <details><summary>Created a file, edited 3 files</summary>
>
> - Wrote `./250902/250902/Untitled2/GVLs/G.TcGVL` (+36 -1)
> - Wrote `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+99 -0)
> - Wrote `./250902/250902/Untitled2/POUs/MAIN.TcPOU` (+11 -3)
> - Wrote `./250902/250902/Untitled2/Untitled2.plcproj` (+6 -3)
>
> </details>
>
> 后端、WPF 和 PLC 文件都已落地。现在进入编译验证阶段：先修正明显的框架兼容点和实时轮询，再分别调用 VS2022 MSBuild、`dotnet build`，并用 XML/文本检查确认 TwinCAT 工程引用完整。
>
> <details><summary>Edited 2 files, ran a command</summary>
>
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+7 -1)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+12 -0)
> - Ran `$ms='D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe'; & $ms 'dual_clamp_experiment\DualClampExperiment.vcxproj' /p:Configuration=Debug /p:Platform=x64 /m /v:minimal`
>
> </details>
>
> C++ 首轮编译已经跑起来，错误集中在工程默认仍是 C++14，导致 `std::filesystem` 不可用；不是业务接口问题。我现在把实验工程切到 C++17，并清掉一个重复宏警告，然后继续编译。
>
> <details><summary>Edited 2 files, ran a command</summary>
>
> - Wrote `./dual_clamp_experiment/DualClampExperiment.vcxproj` (+1 -0)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+0 -1)
> - Ran `$ms='D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe'; & $ms 'dual_clamp_experiment\DualClampExperiment.vcxproj' /p:Configuration=Debug /p:Platform=x64 /m /v:minimal`
>
> </details>
>
> C++ 实验后端已成功编译为 `x64\Debug\DualClampExperiment.exe`。接下来编译 WPF 界面，并检查 XAML/C# 兼容性；之后再做 PLC 工程的结构检查和文档收尾。
>
> <details><summary>Ran 2 commands</summary>
>
> - Ran `dotnet build 'AdsControlUI\AdsControlUI.csproj' -c Debug -p:Platform=x64 --no-restore`
> - Ran `dotnet restore 'AdsControlUI\AdsControlUI.csproj' --force-evaluate; dotnet build 'AdsControlUI\AdsControlUI.csproj' -c Debug -p:Platform=x64`
>
> </details>
>
> WPF 还剩一个命名冲突：`Path` 同时来自文件路径和 WPF 图形类，已定位到保存目录那一行。我会改为显式 `System.IO.Path.Combine` 后重新编译。
>
> <details><summary>Edited a file, ran a command</summary>
>
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+1 -1)
> - Ran `dotnet build 'AdsControlUI\AdsControlUI.csproj' -c Debug -p:Platform=x64`
>
> </details>
>
> C++ 和 WPF 都已编译通过。静态复核发现两处需要马上修正：实验模式分流要放在注射器轴刷新之前；控制器的固定端保持位置要锁存到旋转定位完成后的目标，而不是实验启动瞬间的位置。我也会移除管道线程重复 tick，保证动作轨迹只有一个时钟源。
>
> <details><summary>Edited 3 files, ran 2 commands</summary>
>
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p=Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\MAIN.TcPOU'; $p[15..62]`
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+3 -1)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+0 -4)
> - Wrote `./250902/250902/Untitled2/POUs/MAIN.TcPOU` (+0 -0)
> - Wrote `./250902/250902/Untitled2/POUs/MAIN.TcPOU` (+3 -1)
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p=Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\MAIN.TcPOU'; $p[15..52]`
> - Wrote `./250902/250902/Untitled2/POUs/MAIN.TcPOU` (+5 -5)
>
> </details>
>
> 编译通过后我在做第二轮行为审查，发现并正在修正三项会影响实验逻辑的点：实验结束不能退出四轴 PLC 模式、释放阶段需要留下独立采样时间、PLC 运动应直接使用 NC 的 `MC_MoveAbsolute` 参数而不是把速度常数塞给外部设定值。修正后再做完整重编译。
>
> <details><summary>Created a file, edited a file, ran 3 commands</summary>
>
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+8 -4)
> - Wrote `./dual_clamp_experiment/README.md` (+32 -0)
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $files=@('250902\250902\Untitled2\GVLs\G.TcGVL','250902\250902\Untitled2\POUs\MAIN.TcPOU','250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU','250902\250902\Untitled2\Untitled2.plcproj'); foreach($f in $files){ try { [xml](Get-Content -Raw -Encoding UTF8 $f) | Out-Null; Write-Output "XML OK $f" } catch { Write-Output "XML ERROR $f : $($_.Exception.Message)"; exit 1 } }; Select-String -Path '250902\250902\Untitled2\POUs\MAIN.TcPOU' -Encoding UTF8 -Pattern 'dual_clamp_|inject_axis|axis2_sync' | ForEach-Object { $_.Line.Trim() }`
> - Ran `dotnet build 'AdsControlUI\AdsControlUI.csproj' -c Debug -p:Platform=x64`
> - Ran `$ms='D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe'; & $ms 'dual_clamp_experiment\DualClampExperiment.vcxproj' /p:Configuration=Debug /p:Platform=x64 /m /v:minimal`
>
> </details>
>
> 两套实验程序已经再次编译通过，PLC 文件也通过 XML 结构检查。现在做最后一次范围审计：确认没有误带回手柄、定位臂、注射器和轴15逻辑，确认采样字段只剩轴1/轴6、四路力扭矩和电缸2/4，并补上实验版文档和 Git 变更摘要。
>
> <details><summary>Ran 3 commands</summary>
>
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- experimental PLC references ---'; rg -n -g 'DualClampExperiment.TcPOU' -g 'MAIN.TcPOU' -g 'G.TcGVL' '(handle1_|arm_manual_|injector_manual_|axis2_sync_|G.inject_axis|G.arm_|axis15|cylinder1_value|cylinder3_value|dual_clamp_sample_axis2|dual_clamp_sample_axis4)' '250902\250902\Untitled2'; Write-Output '--- backend references ---'; rg -n '(Handle|handle|arm_|inject|axis15|axis2|axis4|torque|fixed.*devi|deviation|sample.*rate|sample.*count)' 'dual_clamp_experiment' -g '*.cpp' -g '*.h' -g '*.xaml' -g '*.cs' | Select-Object -First 200`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-ChildItem 'dual_clamp_experiment\x64\Debug','dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472' -File | Select-Object FullName,Length,LastWriteTime | Format-Table -AutoSize`
> - Ran `$OutputEncoding=[System.Text.UTF8Encoding]::new(); [Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; git status --short; Write-Output '--- diff stat ---'; git diff --stat; Write-Output '--- new files ---'; Get-ChildItem -Recurse -File 'dual_clamp_experiment' | Select-Object FullName,Length | Format-Table -AutoSize`
>
> </details>
>
> System error
>
> Connection failed: error sending request
</details>

> 继续

<details><summary>20 previous messages</summary>

> 我继续收尾实现，不停在总结状态。先修正几个会影响正式实验的遗漏：导丝/导管标签传入后端、界面显示轴1/轴6的位置速度加速度、PLC实验模式初始化四轴零点，以及把PLC采样下载改成分块读取，避免一次ADS读取几十万字节。
>
> Context compaction
>
> Source: automatic
> Status: completed
>
> 我继续把剩余的实验功能补齐：先核对当前新项目和 PLC 接口的实际内容，然后修改仪器类型传递、实时位置/速度/加速度显示、PLC 初始坐标以及分块采样读取，最后重新编译 C++ 和 WPF，并做 PLC 文件静态检查。
>
> <details><summary>Ran 15 commands</summary>
>
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-ChildItem -Recurse -File dual_clamp_experiment | Select-Object FullName`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampAds.h; Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampAds.cpp`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 dual_clamp_experiment\AdsControlUI\MainWindow.xaml`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampTypes.h; Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampTypes.cpp`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampPipe.h; Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampPipe.cpp; Get-Content -Encoding UTF8 dual_clamp_experiment\main.cpp`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampController.h; Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampController.cpp`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 '250902\250902\Untitled2\GVLs\G.TcGVL'`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); git status --short; git branch --show-current`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'; Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\MAIN.TcPOU'`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg -n "instrument|导丝|导管|STATE|SAVE|START|read_all_samples|write_metadata|axis1|axis6|速度|加速度|position|velocity|acceleration" dual_clamp_experiment --glob '!bin/**' --glob '!obj/**' --glob '!x64/**' --glob '!DualClam*/**'`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); $files=@('dual_clamp_experiment\DualClampPipe.cpp','dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs','dual_clamp_experiment\AdsControlUI\MainWindow.xaml','dual_clamp_experiment\DualClampController.cpp'); foreach($f in $files){Write-Output "===== $f ====="; $i=0; Get-Content -Encoding UTF8 $f | ForEach-Object { $i++; if(($f -like '*Pipe.cpp' -and $i -le 150) -or ($f -like '*MainWindow.xaml.cs' -and $i -le 220) -or ($f -like '*MainWindow.xaml' -and $i -le 180) -or ($f -like '*Controller.cpp' -and (($i -ge 280 -and $i -le 380) -or ($i -ge 150 -and $i -le 290)))) { '{0,4}: {1}' -f $i,$_ } }}`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg -n -C 3 "dual_clamp|init_pos|sample_axis|sample_count|sample_capacity|axis\[1\]|axis\[6\]" '250902\250902\Untitled2\GVLs\G.TcGVL' '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU' '250902\250902\Untitled2\POUs\MAIN.TcPOU'`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); $i=0; Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU' | ForEach-Object { $i++; '{0,4}: {1}' -f $i,$_ } | Select-Object -First 150; Write-Output '--- GVL head ---'; $i=0; Get-Content -Encoding UTF8 '250902\250902\Untitled2\GVLs\G.TcGVL' | ForEach-Object { $i++; if($i -le 30 -or ($i -ge 115 -and $i -le 160)){ '{0,4}: {1}' -f $i,$_ } }`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg -n "ADSRead\(.*\[|ADSReadSum|sample_.*\[" --glob '*.cpp' --glob '*.h' --glob '*.c' --glob '*.hpp' .`
>
> </details>
>
> 当前接口已经具备轴1/轴6的实时位置、速度、加速度数据，主要缺口是协议没有完整传到界面。接下来我会把状态报文扩展为包含两轴三类运动量及周向角度，并把“导丝/导管”选择写入实验元数据。
>
> <details><summary>Edited 3 files</summary>
>
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+4 -1)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml` (+1 -0)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+19 -7)
>
> </details>
>
> PLC 侧我会把实验模式的首周期初始化改为读取当前实际位置，写入 `G.init_pos[1]、[2]、[6]、[7]`，并先用这些实际位置作为初始目标，避免切入实验模式时产生坐标跳变；上位机随后会下发本次实验设定位置。
>
> <details><summary>Edited 3 files, ran 2 commands</summary>
>
> - Wrote `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+6 -1)
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); $files=@('64位ADS - 相对路径 - 传数组 - 加上手柄\ADS\Include\ADSComm1.h','64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp'); foreach($f in $files){Write-Output "===== $f ====="; $i=0; Get-Content -Encoding UTF8 $f | ForEach-Object { $i++; if(($f -like '*.h' -and $i -le 160) -or ($f -like '*.cpp' -and (($i -ge 60 -and $i -le 170) -or ($i -ge 169 -and $i -le 335)))) { '{0,4}: {1}' -f $i,$_ } }}`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg -n "\[[0-9]+\]|sample.*chunk|Array.*ADS|ADSRead\([^\n]*sizeof.*\*" '64位ADS - 相对路径 - 传数组 - 加上手柄' --glob '*.cpp' --glob '*.h' | Select-Object -First 200`
> - Wrote `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+5 -1)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+22 -1)
> - Wrote `./dual_clamp_experiment/DualClampController.h` (+1 -0)
> - Wrote `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+0 -3)
>
> </details>
>
> 采样下载会改成固定块大小的 ADS 读取。每块只传输 512 个点，避免一次性请求 32768 点导致 ADS 报文过大或占用过多内存；导出文件的字段和顺序保持不变。
>
> <details><summary>Edited a file, ran 4 commands</summary>
>
> - Wrote `./dual_clamp_experiment/DualClampAds.cpp` (+61 -49)
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' 'dual_clamp_experiment\DualClampExperiment.vcxproj' /p:Configuration=Debug /p:Platform=x64 /m`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); dotnet build 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' -c Debug -p:Platform=x64`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); $files=@('250902\250902\Untitled2\GVLs\G.TcGVL','250902\250902\Untitled2\POUs\MAIN.TcPOU','250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU','250902\250902\Untitled2\Untitled2.plcproj'); foreach($f in $files){ try { $null = [xml](Get-Content -Raw -Encoding UTF8 $f); Write-Output "XML OK $f" } catch { Write-Output "XML FAIL $f :: $($_.Exception.Message)"; exit 1 } }; rg -n "instrument=|STATE\||LiveMotionText|write_events_csv|kSampleChunkSize|init_pos\[1\]" dual_clamp_experiment '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 dual_clamp_experiment\main.cpp; Get-Content -Encoding UTF8 dual_clamp_experiment\README.md`
>
> </details>
>
> 两端已重新编译通过。现在补上项目说明和本地构建产物忽略规则，并做一次最终差异检查，确认没有碰到原有无关文献和图片文件。
>
> <details><summary>Created a file, edited 2 files, ran 3 commands</summary>
>
> - Wrote `./dual_clamp_experiment/.gitignore` (+7 -0)
> - Wrote `./dual_clamp_experiment/README.md` (+3 -1)
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); git diff --stat; git diff -- 'dual_clamp_experiment/DualClampAds.cpp' 'dual_clamp_experiment/DualClampPipe.cpp' 'dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs' 'dual_clamp_experiment/AdsControlUI/MainWindow.xaml' 'dual_clamp_experiment/DualClampController.cpp' 'dual_clamp_experiment/DualClampController.h' '250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU' | Select-Object -First 260; git status --short -- 'dual_clamp_experiment' '250902/250902/Untitled2/GVLs/G.TcGVL' '250902/250902/Untitled2/POUs/MAIN.TcPOU' '250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU' '250902/250902/Untitled2/Untitled2.plcproj'`
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml` (+1 -1)
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); dotnet build 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' -c Debug -p:Platform=x64`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); git diff --check; if ($LASTEXITCODE -eq 0) { Write-Output 'git diff --check OK' }; $files=@('250902\250902\Untitled2\GVLs\G.TcGVL','250902\250902\Untitled2\POUs\MAIN.TcPOU','250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU','250902\250902\Untitled2\Untitled2.plcproj'); foreach($f in $files){$null=[xml](Get-Content -Raw -Encoding UTF8 $f)}; Write-Output 'PLC XML parse OK'; git status --short -- 'dual_clamp_experiment' '250902/250902/Untitled2/GVLs/G.TcGVL' '250902/250902/Untitled2/POUs/MAIN.TcPOU' '250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU' '250902/250902/Untitled2/Untitled2.plcproj'`
>
> </details>
>
> 最终检查里发现一个必须修正的控制分流问题：后端在实验完成时会把 `dual_clamp_enable` 置为 false，而 PLC 主程序此前会因此落回旧的全系统控制流程。我要把实验版主程序改为始终只进入双夹持功能块，并让该变量仅控制四个实验轴是否使能，确保完成/中止后也不会误启用其他轴。
>
> <details><summary>Edited 2 files, ran a command</summary>
>
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); $i=0; Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\MAIN.TcPOU' | ForEach-Object { $i++; if($i -le 80){ '{0,4}: {1}' -f $i,$_ } }`
> - Wrote `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+1 -1)
> - Wrote `./250902/250902/Untitled2/POUs/MAIN.TcPOU` (+3 -5)
>
> </details>
>
> 后端和界面编译已经通过。我正在做最后一轮通信路径检查，重点确认“512点分块读取”在 TwinCAT ADS 符号访问下确实按数组偏移读取，而不只是把大请求换了个写法。
>
> <details><summary>Edited a file, ran 6 commands</summary>
>
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg -n "AdsSymbolEntry|SYM_INFOBYNAME|SYM_VALBYNAME|AdsSyncReadReqEx2|ADSIGRP_SYM_INFOBYNAMEEX" '64位ADS - 相对路径 - 传数组 - 加上手柄\ADS\Include' '64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp' | Select-Object -First 100; Get-Command TcXaeShell.exe,devenv.exe,MSBuild.exe -ErrorAction SilentlyContinue | Select-Object Name,Source`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); $i=0; Get-Content -Encoding UTF8 '64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp' | ForEach-Object { $i++; if($i -ge 500 -and $i -le 575){'{0,4}: {1}' -f $i,$_} }`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); $files=@('250902\250902\Untitled2\GVLs\G.TcGVL','250902\250902\Untitled2\POUs\MAIN.TcPOU','250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU','250902\250902\Untitled2\Untitled2.plcproj'); foreach($f in $files){$null=[xml](Get-Content -Raw -Encoding UTF8 $f); Write-Output "XML OK $f"}; git diff --check; if($LASTEXITCODE -eq 0){Write-Output 'diff check OK'}`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampExperiment.vcxproj; $i=0; Get-Content -Encoding UTF8 '64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp' | ForEach-Object {$i++; if($i -le 35){'{0,4}: {1}' -f $i,$_}}; $i=0; Get-Content -Encoding UTF8 '64位ADS - 相对路径 - 传数组 - 加上手柄\ADS\Include\TcAdsDef.h' | ForEach-Object {$i++; if($i -ge 280 -and $i -le 315){'{0,4}: {1}' -f $i,$_}}`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg -n -C 4 "OpenCommRemoteMode|OpenCommLocalMode|OpenCommInsideReadOnly|OpenCommReadOnly|m_PAmsAddr" '64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp' | Select-Object -First 220`
> - Wrote `./dual_clamp_experiment/DualClampAds.cpp` (+36 -2)
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); $files=@('250902\250902.sln','250902\250902\Untitled2\Untitled2.plcproj'); foreach($f in $files){Write-Output "===== $f ====="; Get-Content -Encoding UTF8 $f | Select-Object -First 100}; Write-Output '===== TwinCAT targets ====='; Get-ChildItem 'C:\TwinCAT','C:\Program Files (x86)\Beckhoff','C:\Program Files\Beckhoff' -Recurse -Filter '*.targets' -ErrorAction SilentlyContinue | Where-Object {$_.Name -match 'PLC|TwinCAT'} | Select-Object -First 30 FullName`
>
> </details>
>
> 刚才的通信复核确认：用 `数组名[偏移]` 获取句柄后再按整块长度读取，在 TwinCAT 中并不可靠。我会给现有 ADS 封装增加“符号基址 + 字节偏移”的读取接口，并让 512 点分块下载走这个明确的地址路径。
>
> <details><summary>Ran a command</summary>
>
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); $i=0; Get-Content -Encoding UTF8 '64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp' | ForEach-Object {$i++; if($i -ge 830 -and $i -le 910){'{0,4}: {1}' -f $i,$_}}; $i=0; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampAds.cpp' | ForEach-Object {$i++; if($i -ge 180 -and $i -le 330){'{0,4}: {1}' -f $i,$_}}`
>
> </details>
>
> 我已经把分块读取方案收敛为明确的“数组符号基址 + 字节偏移”访问。这样每次只读取当前 512 点对应的连续区域，不重复下载前缀，也不依赖 TwinCAT 对数组元素句柄的隐含行为。
>
> <details><summary>Edited 3 files, ran 6 commands</summary>
>
> - Wrote `./64位ADS - 相对路径 - 传数组 - 加上手柄/ADSComm.cpp` (+62 -0)
> - Wrote `./64位ADS - 相对路径 - 传数组 - 加上手柄/ADS/Include/ADSComm1.h` (+1 -0)
> - Wrote `./dual_clamp_experiment/DualClampAds.cpp` (+2 -41)
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' 'dual_clamp_experiment\DualClampExperiment.vcxproj' /p:Configuration=Debug /p:Platform=x64 /m`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); git status --short -- '64位ADS - 相对路径 - 传数组 - 加上手柄/ADSComm.cpp' '64位ADS - 相对路径 - 传数组 - 加上手柄/ADS/Include/ADSComm1.h' 'dual_clamp_experiment' '250902/250902/Untitled2'; git diff --stat -- '64位ADS - 相对路径 - 传数组 - 加上手柄/ADSComm.cpp' '64位ADS - 相对路径 - 传数组 - 加上手柄/ADS/Include/ADSComm1.h'`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg -n -C 5 "MC_ExtSetPointGenFeed|G\.refer\[|SetPointGenEnable" '250902\250902\Untitled2\POUs\MAIN.TcPOU' '250902\250902\Untitled2\POUs\SETPOSITIONGEN.TcPOU' '250902\250902\Untitled2\POUs' --glob '*.TcPOU' | Select-Object -First 500`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); $i=0; Get-Content -Encoding UTF8 '64位ADS - 相对路径 - 传数组 - 加上手柄\ADS\Include\TcAdsAPI.h' | ForEach-Object {$i++; if($i -ge 155 -and $i -le 185){'{0,4}: {1}' -f $i,$_}}`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' 'dual_clamp_experiment\DualClampExperiment.vcxproj' /p:Configuration=Debug /p:Platform=x64 /m`
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); dotnet build 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' -c Debug -p:Platform=x64`
>
> </details>
</details>

已继续完成修改和编译检查。

完成内容：

- 导丝/导管选择通过管道传给后端，并写入 `experiment.json`。
- 界面实时显示：
  - 轴1、轴6位置
  - 轴1、轴6速度
  - 轴1、轴6加速度
  - 轴2、轴7周向角度
- 未显示采样率、采样数量、固定端位置偏差。
- PLC 实验首周期读取轴1、2、6、7当前位置，初始化 `G.init_pos`，避免坐标跳变。
- PLC 主程序始终进入双夹持实验逻辑，不再回落到原手柄、定位臂、注射器控制流程。
- 轴1、2、6、7之外的轴保持不使能。
- ADS 采样数据按 512 点分块读取，新增明确的符号基址加字节偏移接口。
- 保存数据时新增 `events.csv`。
- 添加了新项目的 `.gitignore`。

编译结果：

- C++ 后端编译成功，0 警告、0 错误：
  [DualClampExperiment.exe](D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\x64\Debug\DualClampExperiment.exe)
- WPF 界面编译成功，0 警告、0 错误：
  [DualClampExperimentUI.exe](D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472\DualClampExperimentUI.exe)
- PLC 文件 XML 静态解析成功。
- 当前环境没有 TwinCAT XAE PLC 命令行编译器，因此 PLC 尚未进行实际 TwinCAT 编译和硬件测试。

> 出一个简要的实验流程，把什么复制到下位机，什么怎么用，不需要分点，语言一定要简要

先把整个 `250902` 工程目录复制到倍福下位机，在下位机用 TwinCAT XAE 打开 `250902.sln`，执行 PLC Build、Activate Configuration、Login 和 Download，使 PLC 进入 Run。此版本只控制轴1、2、6、7；其余介入轴、定位臂、注射器轴和轴15不会进入控制流程，电缸1、3保持最大开启。

上位机使用新目录 `dual_clamp_experiment`。将 C++ 后端 `DualClampExperiment.exe`、同目录的 `TcAdsDll.dll`，以及 WPF 界面 `DualClampExperimentUI.exe` 放在同一台上位机运行；先启动后端，再启动界面并点击“连接”。两者必须在同一台电脑，因为界面通过本机命名管道连接后端。

实验时在界面选择导丝或导管、运动端为轴1或轴6，填写两端导轨位置、轴2/轴7角度、回程目标与速度/加速度、两侧夹紧量，选择“夹紧后静止”或“夹紧后输送”，然后点击“开始实验”。程序会依次完成初始定位、夹紧、基线采样、运动端释放、回程、重新夹紧和恢复动作；界面实时显示两端力/扭矩曲线及轴1、轴6的位置、速度、加速度。完成后点击“保存当前试验数据”，会生成 `experiment.json`、`samples_1khz.csv` 和 `events.csv`。

> 鍙屾満鏋勫す鎸佹壈鍔ㄥ疄楠岀増宸插惎鍔紝绛夊緟WPF杩炴帴銆 什么情况

<details><summary>2 previous messages</summary>

> 这是典型的编码显示问题，不是 ADS 或 WPF 连接故障。程序输出的是 UTF-8 中文，但当前控制台按 GBK/本地代码页解释，所以“**双机构夹持扰动实验版已启动，等待WPF连接。**”被显示成了乱码。 I’ll patch the backend startup code to set the console to UTF-8, then rebuild.
>
> <details><summary>Edited a file, ran 2 commands</summary>
>
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 dual_clamp_experiment\main.cpp`
> - Wrote `./dual_clamp_experiment/main.cpp` (+5 -0)
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' 'dual_clamp_experiment\DualClampExperiment.vcxproj' /p:Configuration=Debug /p:Platform=x64 /m`
>
> </details>
</details>

这是**控制台字符编码不一致**导致的乱码，不是程序故障。

乱码内容原本是：

> 双机构夹持扰动实验版已启动，等待 WPF 连接。

我已经修改并重新编译后端，使程序启动时自动使用 UTF-8 输出：

[DualClampExperiment.exe](D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\x64\Debug\DualClampExperiment.exe)

请用这个新编译的程序重新启动。若仍乱码，也可以在启动前执行：

```powershell
chcp 65001
```

“等待 WPF 连接”本身表示后端已经启动，正在等待界面连接，不代表 ADS 连接成功或失败。

> `DualClampExperimentUI.exe`  这个在哪呢，不能我点击vs的本地windows调试器后，ui和后端程序就都启动吗

<details><summary>13 previous messages</summary>

> `DualClampExperimentUI.exe` 在这里：
>
> `D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472\DualClampExperimentUI.exe`
>
> 现在 C++ 后端和 WPF 界面是两个独立工程，所以点击当前 C++ 工程的“本地 Windows 调试器”只会启动后端。我先把两个工程合并到同一个 VS 解决方案，并配置为同时启动。
>
> <details><summary>Ran a command</summary>
>
> - Ran `chcp 65001 > $null; $OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Write-Output '--- C++ solution ---'; Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampExperiment.sln; Write-Output '--- WPF project ---'; Get-Content -Encoding UTF8 dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj; Write-Output '--- WPF solution ---'; Get-Content -Encoding UTF8 dual_clamp_experiment\AdsControlUI\AdsControlUI.sln`
>
> </details>
>
> 我会让后端在启动时自动拉起同目录工程生成的 WPF 界面，这样你在 VS 里按“本地 Windows 调试器”启动后端时，UI 也会一起启动；同时保留 `--no-ui` 参数，便于只调试后端。
>
> <details><summary>Edited a file</summary>
>
> - Wrote `./dual_clamp_experiment/main.cpp` (+42 -1)
>
> </details>
>
> Context compaction
>
> Source: automatic
> Status: completed
>
> 我先把后端自动启动界面的路径校正好，再做一次编译确认。这样以后从 VS 启动 C++ 后端时，界面会自动跟着打开；也会保留 `--no-ui` 作为只启动后端的调试方式。
>
> <details><summary>Ran 2 commands</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; git status --short; Write-Output '--- main.cpp relevant ---'; Select-String -Path '.\dual_clamp_experiment\main.cpp' -Pattern 'filesystem|Launch|no-ui|AdsControlUI|module_path' -Context 4,6 -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 '.\dual_clamp_experiment\main.cpp' | Select-Object -First 90`
>
> </details>
>
> 定位到了：界面程序实际在 `dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472\DualClampExperimentUI.exe`，原先提示里还漏写了 `net472`。我会顺手把自动查找做得和实际输出目录一致，避免 VS 启动后仍提示“未找到”。
>
> <details><summary>Edited a file, ran 3 commands</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- csproj ---'; Get-Content -Encoding UTF8 '.\dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj'; Write-Output '--- UI connection references ---'; Get-ChildItem '.\dual_clamp_experiment\AdsControlUI' -Recurse -File -Include *.cs,*.xaml | Select-String -Pattern 'NamedPipe|ConnectAsync|Connect\(|重试|retry|已连接|连接' -Encoding UTF8 | Select-Object -First 100 Path,LineNumber,Line`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Select-String -Path '.\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs' -Pattern 'NamedPipe|ConnectAsync|Connect\(|Timer|Task.Delay|连接' -Context 3,8 -Encoding UTF8 | Format-List`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Select-String -Path '.\dual_clamp_experiment\DualClampExperiment.vcxproj' -Pattern 'OutDir|TargetName|ConfigurationType|PlatformToolset' -Context 1,1 -Encoding UTF8; Get-ChildItem '.\dual_clamp_experiment\AdsControlUI\bin\x64\Debug' -Recurse -Filter 'DualClampExperimentUI.exe' -ErrorAction SilentlyContinue | Select-Object FullName,Length,LastWriteTime; Get-ChildItem '.\dual_clamp_experiment\x64\Debug' -Filter 'DualClampExperiment.exe' -ErrorAction SilentlyContinue | Select-Object FullName,Length,LastWriteTime`
> - Wrote `./dual_clamp_experiment/main.cpp` (+6 -3)
>
> </details>
>
> 路径已经改好，并补上了标准库依赖。现在重新编译后端和 WPF，确认输出文件都能被 VS 启动配置找到。
>
> <details><summary>Ran 6 commands</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $msbuild = Get-Command msbuild -ErrorAction SilentlyContinue; if ($msbuild) { & $msbuild.Source '.\dual_clamp_experiment\DualClampExperiment.vcxproj' /p:Configuration=Debug /p:Platform=x64 /m } else { Write-Output 'MSBUILD_NOT_FOUND'; exit 2 }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Command dotnet,devenv,vswhere,cl -ErrorAction SilentlyContinue | Select-Object Name,Source; Get-ChildItem 'C:\Program Files\Microsoft Visual Studio' -Filter MSBuild.exe -Recurse -ErrorAction SilentlyContinue | Select-Object -First 10 FullName`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-ChildItem 'C:\Program Files*' -Filter cl.exe -Recurse -ErrorAction SilentlyContinue | Select-Object -First 20 FullName; Get-ChildItem 'C:\Program Files*' -Filter MSBuild.exe -Recurse -ErrorAction SilentlyContinue | Select-Object -First 20 FullName`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; & 'C:\Program Files (x86)\Microsoft Visual Studio\2019\Professional\MSBuild\Current\Bin\amd64\MSBuild.exe' '.\dual_clamp_experiment\DualClampExperiment.vcxproj' /p:Configuration=Debug /p:Platform=x64 /m`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; & 'C:\Program Files (x86)\Microsoft Visual Studio\2019\Professional\MSBuild\Current\Bin\amd64\MSBuild.exe' '.\dual_clamp_experiment\DualClampExperiment.vcxproj' /p:Configuration=Debug /p:Platform=x64 /p:PlatformToolset=v142 /m`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; dotnet build '.\dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' -c Debug -p:Platform=x64 --nologo`
>
> </details>
>
> 两边都已编译通过。接下来我做一次本机启动联调：直接运行后端，检查它是否能拉起 `DualClampExperimentUI.exe`，然后结束测试进程，不触碰下位机。
>
> <details><summary>Ran 5 commands</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $backend = (Resolve-Path '.\dual_clamp_experiment\x64\Debug\DualClampExperiment.exe').Path; $log = Join-Path $env:TEMP 'dual_clamp_launch_test.log'; Remove-Item $log -ErrorAction SilentlyContinue; $p = Start-Process -FilePath $backend -WorkingDirectory (Split-Path $backend) -RedirectStandardOutput $log -RedirectStandardError ($log + '.err') -PassThru; Start-Sleep -Seconds 3; $backendProc = Get-Process -Id $p.Id -ErrorAction SilentlyContinue; $uiProc = Get-Process -Name 'DualClampExperimentUI' -ErrorAction SilentlyContinue; Write-Output ('BACKEND_PID=' + $p.Id + ' BACKEND_RUNNING=' + [bool]$backendProc + ' UI_RUNNING=' + [bool]$uiProc); if (Test-Path $log) { Get-Content -Encoding UTF8 $log }; if (Test-Path ($log + '.err')) { Get-Content -Encoding UTF8 ($log + '.err') }; if ($uiProc) { $uiProc | Stop-Process -Force }; if ($backendProc) { $backendProc | Stop-Process -Force }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; git diff -- '.\dual_clamp_experiment\main.cpp'; Write-Output '--- executable paths ---'; Get-Item '.\dual_clamp_experiment\x64\Debug\DualClampExperiment.exe',' .\dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472\DualClampExperimentUI.exe' -ErrorAction SilentlyContinue | Select-Object FullName,Length,LastWriteTime`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Item '.\dual_clamp_experiment\x64\Debug\DualClampExperiment.exe',' .\dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472\DualClampExperimentUI.exe' -ErrorAction SilentlyContinue | ForEach-Object { $_.FullName + ' ' + $_.Length + ' bytes' }; Get-Item '.\dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472\DualClampExperimentUI.exe' | Select-Object FullName,Length,LastWriteTime; Select-String -Path '.\dual_clamp_experiment\main.cpp' -Pattern 'project_path|net472|no-ui|自动启动' -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $i=0; Get-Content -Encoding UTF8 '.\dual_clamp_experiment\main.cpp' | ForEach-Object { $i++; if ($i -le 65) { '{0,3}: {1}' -f $i,$_ } }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $backend = (Resolve-Path '.\dual_clamp_experiment\x64\Debug\DualClampExperiment.exe').Path; $log = Join-Path $env:TEMP 'dual_clamp_no_ui_test.log'; Remove-Item $log -ErrorAction SilentlyContinue; $p = Start-Process -FilePath $backend -ArgumentList '--no-ui' -WorkingDirectory (Split-Path $backend) -RedirectStandardOutput $log -RedirectStandardError ($log + '.err') -PassThru; Start-Sleep -Seconds 1; $uiProc = Get-Process -Name 'DualClampExperimentUI' -ErrorAction SilentlyContinue; Write-Output ('UI_RUNNING_WITH_NO_UI=' + [bool]$uiProc); Get-Content -Encoding UTF8 $log; Stop-Process -Id $p.Id -Force -ErrorAction SilentlyContinue; if ($uiProc) { $uiProc | Stop-Process -Force }`
>
> </details>
</details>

可以，现在已经改成联动启动了。

在 VS 中将 `DualClampExperiment` 设为启动项目，点击“本地 Windows 调试器”，后端启动后会自动打开 WPF 界面。

界面程序位于：

`D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472\DualClampExperimentUI.exe`

我已完成编译和启动测试，后端与 UI 均能正常启动。控制台显示“等待WPF连接”属于正常启动提示。若只想启动后端，可添加命令行参数 `--no-ui`。

> 我尝试用另一个ai修改本项目，但ads一直无法连接，什么情况

<details><summary>8 previous messages</summary>

> 我先检查当前分支里 ADS 初始化、路由器地址、端口、DLL 和 PLC 变量映射有没有被改动，再对照原参考程序确认具体断点。ADS“连不上”通常不只是 UI 问题，可能是后端初始化失败、目标 Net ID/端口错误、TcAdsDll.dll 不在运行目录，或者 PLC 端口状态不对。
>
> <details><summary>Ran 8 commands</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- git status ---'; git status --short; Write-Output '--- project files ---'; rg --files '.\dual_clamp_experiment' | Sort-Object; Write-Output '--- ADS related ---'; rg -n --glob '!obj/**' --glob '!bin/**' 'Ads|ADS|Ams|Port|NetId|TcAds|OpenPort|AddRoute|Read|Write|Connect' '.\dual_clamp_experiment' '.\64位ADS - 相对路径 - 传数组 - 加上手柄\ADS' | Select-Object -First 300`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- DualClampAds.cpp ---'; Get-Content -Encoding UTF8 '.\dual_clamp_experiment\DualClampAds.cpp'; Write-Output '--- DualClampAds.h ---'; Get-Content -Encoding UTF8 '.\dual_clamp_experiment\DualClampAds.h'; Write-Output '--- DualClampController.cpp first 280 ---'; Get-Content -Encoding UTF8 '.\dual_clamp_experiment\DualClampController.cpp' | Select-Object -First 280; Write-Output '--- original ADSComm.cpp key ---'; Select-String -Path '.\64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp' -Pattern 'CADSComm::CADSComm|OpenComm|AdsPortOpen|AdsGetLocalAddress|m_PAmsAddr|m_adsPort|AdsSync' -Context 3,15 -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- local ADS open implementation ---'; $p='.\64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp'; $lines=Get-Content -Encoding UTF8 $p; for($i=780;$i -le 889;$i++){ if($i -le $lines.Count){ '{0,4}: {1}' -f $i,$lines[$i-1] } }; Write-Output '--- relevant header ---'; Get-Content -Encoding UTF8 '.\64位ADS - 相对路径 - 传数组 - 加上手柄\ADS\Include\ADSComm1.h' | Select-Object -First 120; Write-Output '--- controller pipe startup ---'; Get-Content -Encoding UTF8 '.\dual_clamp_experiment\DualClampPipe.cpp'; Write-Output '--- README ---'; Get-Content -Encoding UTF8 '.\dual_clamp_experiment\README.md'`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $backend=(Resolve-Path '.\dual_clamp_experiment\x64\Debug\DualClampExperiment.exe').Path; $log=Join-Path $env:TEMP 'dual_clamp_ads_probe.log'; Remove-Item $log -ErrorAction SilentlyContinue; $p=Start-Process -FilePath $backend -ArgumentList '--no-ui' -WorkingDirectory (Split-Path $backend) -RedirectStandardOutput $log -RedirectStandardError ($log+'.err') -PassThru; try { $client=[System.IO.Pipes.NamedPipeClientStream]::new('.', 'DualClampExperiment', [System.IO.Pipes.PipeDirection]::InOut, [System.IO.Pipes.PipeOptions]::None); $client.Connect(2000); $sw=[System.IO.StreamWriter]::new($client); $sw.AutoFlush=$true; $sr=[System.IO.StreamReader]::new($client); $sw.WriteLine('CONNECT_ADS'); $reply=$sr.ReadLine(); Write-Output ('REPLY=' + $reply); $sw.WriteLine('GET'); Write-Output ('GET=' + $sr.ReadLine()); $sw.WriteLine('QUIT'); Write-Output ('QUIT=' + $sr.ReadLine()); $client.Dispose() } catch { Write-Output ('PROBE_ERROR=' + $_.Exception.Message) } finally { Start-Sleep -Milliseconds 200; Stop-Process -Id $p.Id -Force -ErrorAction SilentlyContinue }; if(Test-Path $log){Get-Content -Encoding UTF8 $log}; if(Test-Path ($log+'.err')){Get-Content -Encoding UTF8 ($log+'.err')}`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; rg -n --glob '!obj/**' --glob '!bin/**' 'ADS 状态|服务端已就绪|WPF界面已自动启动|双机构夹持扰动实验版已启动' '.\dual_clamp_experiment'; Write-Output '--- timestamps ---'; Get-Item '.\dual_clamp_experiment\main.cpp','.\dual_clamp_experiment\x64\Debug\DualClampExperiment.exe' | Select-Object FullName,Length,LastWriteTime`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $i=0; Get-Content -Encoding UTF8 '.\dual_clamp_experiment\main.cpp' | ForEach-Object { $i++; '{0,3}: {1}' -f $i,$_ }; Write-Output '--- DualClampController constructor/open ---'; $i=0; Get-Content -Encoding UTF8 '.\dual_clamp_experiment\DualClampController.cpp' | ForEach-Object { $i++; if($i -le 110){'{0,3}: {1}' -f $i,$_} }; Write-Output '--- ADSComm diff marker/local ---'; Select-String -Path '.\64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp' -Pattern 'OpenCommLocalMode|OpenCommRemoteMode|remoteId|AdsPortOpenEx|GetLastErrorCopy' -Context 2,5 -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- ADSComm git diff ---'; git diff -- '64位ADS - 相对路径 - 传数组 - 加上手柄/ADSComm.cpp' '64位ADS - 相对路径 - 传数组 - 加上手柄/ADS/Include/ADSComm1.h' | Select-Object -First 260; Write-Output '--- original HEAD ADSComm open ---'; git show 'HEAD:64位ADS - 相对路径 - 传数组 - 加上手柄/ADSComm.cpp' 2>$null | Select-String -Pattern 'OpenComm|remoteId|m_PAmsAddr->port|AdsGetLocalAddress' -Context 2,10 | Select-Object -First 140; Write-Output '--- DLLs ---'; Get-ChildItem '.\dual_clamp_experiment\x64\Debug',' .\64位ADS - 相对路径 - 传数组 - 加上手柄\ADS\x64' -Recurse -Filter 'TcAdsDll.dll' -ErrorAction SilentlyContinue | Select-Object FullName,Length,LastWriteTime`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; rg -n --glob '!obj/**' --glob '!bin/**' 'OpenComm(ReadOnly|InsideReadOnly|_inside)?\(' '.\64位ADS - 相对路径 - 传数组 - 加上手柄' '.\250902' | Select-Object -First 100; Write-Output '--- UI status logic ---'; $i=0; Get-Content -Encoding UTF8 '.\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs' | ForEach-Object { $i++; '{0,3}: {1}' -f $i,$_ }; Write-Output '--- ADS error code definitions ---'; Select-String -Path '.\64位ADS - 相对路径 - 传数组 - 加上手柄\ADS\Include\TcAdsDef.h' -Pattern 'TARGETPORT|ADSERR_CLIENT|ADSERR_DEVICE_TIMEOUT|ADSERR_CLIENT_NOROUTER|ADSERR_CLIENT_PORTNOTOPEN|ADSERR_CLIENT_W32ERROR' -Context 0,2 -Encoding UTF8`
>
> </details>
>
> 我已经抓到一个很关键的现象：当前后端直接探测时，ADS 实际返回了 `OK|CONNECT_ADS`，而且实时状态里的 ADS 标志是 `1`。所以问题不一定是 ADS DLL 本身，可能是界面启动了错误的后端路径，或者连到了本机 ADS 而不是目标 PLC。接着我会把这两个路径和连接模式拆开验证。
>
> <details><summary>Ran 4 commands</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- services/processes ---'; Get-Service -ErrorAction SilentlyContinue | Where-Object { $_.Name -match 'TwinCAT|TcAds|Beckhoff' -or $_.DisplayName -match 'TwinCAT|ADS|Beckhoff' } | Select-Object Status,Name,DisplayName; Get-Process -ErrorAction SilentlyContinue | Where-Object { $_.ProcessName -match 'TwinCAT|Tc|DualClamp' } | Select-Object ProcessName,Id,Path; Write-Output '--- UI candidate paths ---'; $base=(Resolve-Path '.\dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472').Path; @('..\..\..\..\x64\Debug\DualClampExperiment.exe','..\..\..\..\..\x64\Debug\DualClampExperiment.exe','..\DualClampExperiment.exe') | ForEach-Object { $p=[System.IO.Path]::GetFullPath((Join-Path $base $_)); '{0} => {1}' -f $_,(Test-Path $p); Write-Output $p }; Write-Output '--- target route references ---'; rg -n --glob '*.md' --glob '*.txt' '169\.254\.119\.135|AmsNetId|NetId|851' '.\250902' '.\64位ADS - 相对路径 - 传数组 - 加上手柄\md' | Select-Object -First 120`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='.\64位ADS - 相对路径 - 传数组 - 加上手柄\main.cpp'; $lines=Get-Content -Encoding UTF8 $p; for($i=210;$i -le 260;$i++){if($i -le $lines.Count){'{0,4}: {1}' -f $i,$lines[$i-1]}}; Write-Output '--- project docs connection ---'; $lines=Get-Content -Encoding UTF8 '.\250902\Project_Documentation.txt'; for($i=360;$i -le 400;$i++){if($i -le $lines.Count){'{0,4}: {1}' -f $i,$lines[$i-1]}}`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='.\64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp'; $lines=Get-Content -Encoding UTF8 $p; for($i=1;$i -le 125;$i++){if($i -le $lines.Count){'{0,4}: {1}' -f $i,$lines[$i-1]}}; Write-Output '--- symbol read/write error functions ---'; for($i=125;$i -le 240;$i++){if($i -le $lines.Count){'{0,4}: {1}' -f $i,$lines[$i-1]}}`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Process -Name DualClampExperiment,DualClampExperimentUI -ErrorAction SilentlyContinue | Stop-Process -Force -ErrorAction SilentlyContinue; $ui=(Resolve-Path '.\dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472\DualClampExperimentUI.exe').Path; $up=Start-Process -FilePath $ui -WorkingDirectory (Split-Path $ui) -PassThru; Start-Sleep -Seconds 2; $bp=Get-Process -Name DualClampExperiment -ErrorAction SilentlyContinue; $uip=Get-Process -Name DualClampExperimentUI -ErrorAction SilentlyContinue; Write-Output ('UI_PID=' + $up.Id + ' UI_RUNNING=' + [bool]$uip + ' BACKEND_RUNNING=' + [bool]$bp); if($bp){$bp|Select-Object Id,Path}; if($uip){$uip|Stop-Process -Force}; if($bp){$bp|Stop-Process -Force}`
>
> </details>
>
> 已经确认一个实际回归：直接运行 WPF 时，`EnsureBackendStarted()` 计算后端路径少退了一层目录，实际检查的是不存在的 `AdsControlUI\x64\Debug`，所以 UI 没有启动后端，后续当然无法通过命名管道请求 ADS。后端单独运行时，我这边 ADS 是能连上的。现在先修这个路径并重新编译验证。
>
> <details><summary>Edited a file, ran 3 commands</summary>
>
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+3 -2)
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; dotnet build '.\dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' -c Debug -p:Platform=x64 --nologo`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Process -Name DualClampExperiment,DualClampExperimentUI -ErrorAction SilentlyContinue | Stop-Process -Force -ErrorAction SilentlyContinue; $ui=(Resolve-Path '.\dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472\DualClampExperimentUI.exe').Path; $up=Start-Process -FilePath $ui -WorkingDirectory (Split-Path $ui) -PassThru; Start-Sleep -Seconds 3; $bp=Get-Process -Name DualClampExperiment -ErrorAction SilentlyContinue; $uip=Get-Process -Name DualClampExperimentUI -ErrorAction SilentlyContinue; Write-Output ('UI_RUNNING=' + [bool]$uip + ' BACKEND_RUNNING=' + [bool]$bp); if($bp){$bp|Select-Object Id,Path}; if($uip){$uip|Stop-Process -Force}; if($bp){$bp|Stop-Process -Force}`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Process -Name DualClampExperiment,DualClampExperimentUI -ErrorAction SilentlyContinue | Stop-Process -Force -ErrorAction SilentlyContinue; $ui=(Resolve-Path '.\dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472\DualClampExperimentUI.exe').Path; $up=Start-Process -FilePath $ui -WorkingDirectory (Split-Path $ui) -PassThru; Start-Sleep -Seconds 2; try { $client=[System.IO.Pipes.NamedPipeClientStream]::new('.', 'DualClampExperiment', [System.IO.Pipes.PipeDirection]::InOut); $client.Connect(2000); $sw=[System.IO.StreamWriter]::new($client); $sw.AutoFlush=$true; $sr=[System.IO.StreamReader]::new($client); $sw.WriteLine('CONNECT_ADS'); Write-Output ('CONNECT=' + $sr.ReadLine()); $sw.WriteLine('GET'); Write-Output ('GET=' + $sr.ReadLine()); $sw.WriteLine('QUIT'); Write-Output ('QUIT=' + $sr.ReadLine()); $client.Dispose() } catch { Write-Output ('PIPE_ERROR=' + $_.Exception.Message) }; Get-Process -Name DualClampExperiment,DualClampExperimentUI -ErrorAction SilentlyContinue | Stop-Process -Force -ErrorAction SilentlyContinue`
>
> </details>
>
> 路径修复后，WPF 单独启动已经能拉起正确的后端进程。现在再确认后端当前版本的 ADS 初始化和 DLL 依赖没有被后续修改破坏，并把最终判断区分成“UI 没启动后端”和“远端 PLC 路由不对”两类。
>
> <details><summary>Ran 3 commands</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; & 'C:\Program Files (x86)\Microsoft Visual Studio\2019\Professional\MSBuild\Current\Bin\amd64\MSBuild.exe' '.\dual_clamp_experiment\DualClampExperiment.vcxproj' /p:Configuration=Debug /p:Platform=x64 /p:PlatformToolset=v142 /m`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $backend=(Resolve-Path '.\dual_clamp_experiment\x64\Debug\DualClampExperiment.exe').Path; $log=Join-Path $env:TEMP 'dual_clamp_ads_probe2.log'; Remove-Item $log -ErrorAction SilentlyContinue; Get-Process -Name DualClampExperiment,DualClampExperimentUI -ErrorAction SilentlyContinue | Stop-Process -Force -ErrorAction SilentlyContinue; $p=Start-Process -FilePath $backend -ArgumentList '--no-ui' -WorkingDirectory (Split-Path $backend) -RedirectStandardOutput $log -RedirectStandardError ($log+'.err') -PassThru; try { $client=[System.IO.Pipes.NamedPipeClientStream]::new('.', 'DualClampExperiment', [System.IO.Pipes.PipeDirection]::InOut); $client.Connect(2000); $sw=[System.IO.StreamWriter]::new($client); $sw.AutoFlush=$true; $sr=[System.IO.StreamReader]::new($client); $sw.WriteLine('CONNECT_ADS'); Write-Output ('CONNECT=' + $sr.ReadLine()); $sw.WriteLine('GET'); Write-Output ('GET=' + $sr.ReadLine()); $sw.WriteLine('QUIT'); Write-Output ('QUIT=' + $sr.ReadLine()); $client.Dispose() } catch { Write-Output ('PROBE_ERROR=' + $_.Exception.Message) } finally { Start-Sleep -Milliseconds 200; Stop-Process -Id $p.Id -Force -ErrorAction SilentlyContinue }; if(Test-Path $log){Get-Content -Encoding UTF8 $log}; if(Test-Path ($log+'.err')){Get-Content -Encoding UTF8 ($log+'.err')}`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Select-String -Path '.\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs' -Pattern 'candidatePaths|\.\.\\\.\.\\\.\.\\\.\.\\x64|EnsureBackendStarted' -Encoding UTF8; Select-String -Path '.\dual_clamp_experiment\DualClampAds.cpp' -Pattern 'bool DualClampAds::open|OpenCommInsideReadOnly|OpenCommReadOnly' -Encoding UTF8; Select-String -Path '.\64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp' -Pattern 'remoteId|m_PAmsAddr->port = 851|OpenCommLocalMode' -Encoding UTF8`
>
> </details>
</details>

我查到两个问题，其中第一个已经修复。

当前程序分为两层：WPF界面先连接命名管道，再由 C++ 后端连接 ADS。另一个 AI 修改后，WPF 自动寻找后端的路径少退了一层目录，实际查找的是不存在的：

`AdsControlUI\x64\Debug\DualClampExperiment.exe`

所以直接运行 WPF 时，后端没有启动，界面自然显示 ADS 未连接。

我已修正为正确路径：

`dual_clamp_experiment\x64\Debug\DualClampExperiment.exe`

修改位置：[MainWindow.xaml.cs](/D:/Work_files/Vessel%20intervention%20Robot/260316/dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs:65)

验证结果：

- WPF 编译通过，0 错误
- 后端编译通过，0 错误
- 单独启动 WPF 可以自动启动后端
- 后端返回 `OK|CONNECT_ADS`
- ADS 状态标志为 `1`
- 端口为 `851`

还有一个需要注意的连接逻辑：程序先尝试本机 AMS 路由，失败后才尝试远端 `169.254.119.135.1.1:851`。如果实际 PLC 在另一台电脑上，需要确认 TwinCAT Route、AMS Net ID 和 PLC 是否处于 RUN 状态；否则可能连到本机 TwinCAT，或者远端路由失败。

现在建议优先从 VS 启动 C++ 后端；它会自动拉起 WPF。若仍显示未连接，需要看界面下方的完整错误文本，而不是只看“ADS未连接”。

> 为啥点击开始实验后，当前状态一直停在旋转对齐？

<details><summary>6 previous messages</summary>

> 我先看“旋转对齐”阶段的进入条件和实时位置数据。这个阶段不是按时间自动跳过，而是必须确认轴1、轴6、轴2、轴7都到达目标；如果其中任意一个位置读成 0、单位不一致或目标值不对，就会一直停在这里。
>
> <details><summary>Ran 4 commands</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- controller rotate logic ---'; $p='.\dual_clamp_experiment\DualClampController.cpp'; $lines=Get-Content -Encoding UTF8 $p; for($i=200;$i -le 290;$i++){if($i -le $lines.Count){'{0,4}: {1}' -f $i,$lines[$i-1]}}; Write-Output '--- config defaults ---'; Get-Content -Encoding UTF8 '.\dual_clamp_experiment\DualClampTypes.h' | Select-Object -First 180; Write-Output '--- UI defaults ---'; Select-String -Path '.\dual_clamp_experiment\AdsControlUI\MainWindow.xaml' -Pattern 'Axis1Pos|Axis6Pos|Axis2Angle|Axis7Angle|TextBox|旋转|对齐' -Context 2,3 -Encoding UTF8 | Select-Object -First 160`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- G.Act_pos definition/use ---'; rg -n --glob '!obj/**' --glob '!bin/**' 'Act_pos|act_pos|dual_clamp_target_abs|dual_clamp_motion_enable|dual_clamp_phase|dual_clamp_enable' '.\250902\250902\Untitled2' '.\64位ADS - 相对路径 - 传数组 - 加上手柄' | Select-Object -First 260; Write-Output '--- plc experiment POU ---'; Get-Content -Encoding UTF8 '.\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU' | Select-Object -First 420`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- Act_pos assignment in PLC ---'; rg -n --glob '*.TcPOU' --glob '*.TcGVL' 'G\.Act_pos|Act_pos\[' '.\250902\250902\Untitled2' | Select-Object -First 180; Write-Output '--- target/current position docs ---'; $p='.\250902\PLC全局变量与ADS接口.md'; Select-String -Path $p -Pattern 'G\.Act_pos|NcToPlc.ActPos|绝对|相对' -Context 2,3 -Encoding UTF8 | Select-Object -First 120; Write-Output '--- GVL dual variables ---'; Select-String -Path '.\250902\250902\Untitled2\GVLs\G.TcGVL' -Pattern 'dual_clamp|Act_pos|init_pos' -Context 2,4 -Encoding UTF8 | Select-Object -First 180`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='.\64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp'; $lines=Get-Content -Encoding UTF8 $p; for($i=500;$i -le 650;$i++){if($i -le $lines.Count){'{0,4}: {1}' -f $i,$lines[$i-1]}}`
>
> </details>
>
> 原因已经明确：后端把 `G.Act_pos` 当成“绝对位置”比较，但 PLC 中这个变量实际上是“相对 `init_pos` 的位置”。开始实验后 PLC 会重新记录 `init_pos`，因此实时值可能从 0 附近变化，而目标值仍是界面输入的绝对位置 20；四个到位条件永远无法同时成立，所以阶段一直停在“旋转对齐”。我会改成直接读取 NC 的绝对实际位置 `G.axis[N].NcToPlc.ActPos`。
>
> <details><summary>Edited a file, ran 4 commands</summary>
>
> - Wrote `./dual_clamp_experiment/DualClampAds.cpp` (+18 -10)
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; & 'C:\Program Files (x86)\Microsoft Visual Studio\2019\Professional\MSBuild\Current\Bin\amd64\MSBuild.exe' '.\dual_clamp_experiment\DualClampExperiment.vcxproj' /p:Configuration=Debug /p:Platform=x64 /p:PlatformToolset=v142 /m`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $backend=(Resolve-Path '.\dual_clamp_experiment\x64\Debug\DualClampExperiment.exe').Path; $log=Join-Path $env:TEMP 'dual_clamp_live_probe_abs.log'; Remove-Item $log -ErrorAction SilentlyContinue; Get-Process -Name DualClampExperiment,DualClampExperimentUI -ErrorAction SilentlyContinue | Stop-Process -Force -ErrorAction SilentlyContinue; $p=Start-Process -FilePath $backend -ArgumentList '--no-ui' -WorkingDirectory (Split-Path $backend) -RedirectStandardOutput $log -RedirectStandardError ($log+'.err') -PassThru; try { $client=[System.IO.Pipes.NamedPipeClientStream]::new('.', 'DualClampExperiment', [System.IO.Pipes.PipeDirection]::InOut); $client.Connect(2000); $sw=[System.IO.StreamWriter]::new($client); $sw.AutoFlush=$true; $sr=[System.IO.StreamReader]::new($client); $sw.WriteLine('GET'); Write-Output ('GET=' + $sr.ReadLine()); $sw.WriteLine('CONNECT_ADS'); Write-Output ('CONNECT=' + $sr.ReadLine()); $sw.WriteLine('GET'); Write-Output ('GET2=' + $sr.ReadLine()); $sw.WriteLine('QUIT'); Write-Output ('QUIT=' + $sr.ReadLine()); $client.Dispose() } catch { Write-Output ('PROBE_ERROR=' + $_.Exception.Message) } finally { Start-Sleep -Milliseconds 200; Stop-Process -Id $p.Id -Force -ErrorAction SilentlyContinue }; if(Test-Path $log){Get-Content -Encoding UTF8 $log}; if(Test-Path ($log+'.err')){Get-Content -Encoding UTF8 ($log+'.err')}`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $lines=Get-Content -Encoding UTF8 '.\dual_clamp_experiment\DualClampController.cpp'; for($i=280;$i -le 390;$i++){if($i -le $lines.Count){'{0,4}: {1}' -f $i,$lines[$i-1]}}; Write-Output '--- write_outputs and current target ---'; for($i=145;$i -le 205;$i++){if($i -le $lines.Count){'{0,4}: {1}' -f $i,$lines[$i-1]}}`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Select-String -Path '.\dual_clamp_experiment\DualClampAds.cpp' -Pattern 'kAxis1ActPos|read_live|read_sum\(comm_' -Encoding UTF8; Select-String -Path '.\dual_clamp_experiment\DualClampController.cpp' -Pattern 'phase_ == DualClampPhase::Rotate|linear_ok|angle_ok|set_phase\(DualClampPhase::Baseline' -Encoding UTF8; Select-String -Path '.\250902\PLC全局变量与ADS接口.md' -Pattern 'G\.Act_pos\[1\.\.7\]|NcToPlc\.ActPos' -Encoding UTF8 | Select-Object -First 10`
>
> </details>
>
> 这个阶段问题已修正。顺便发现实时加速度计算还有一个独立的小错误：代码先把新速度写进去，再用它计算“速度差”，导致加速度几乎总是 0。它不影响阶段切换，但会影响论文采样数据，我一并修掉并重新编译。
>
> <details><summary>Edited a file, ran a command</summary>
>
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+4 -2)
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; & 'C:\Program Files (x86)\Microsoft Visual Studio\2019\Professional\MSBuild\Current\Bin\amd64\MSBuild.exe' '.\dual_clamp_experiment\DualClampExperiment.vcxproj' /p:Configuration=Debug /p:Platform=x64 /p:PlatformToolset=v142 /m; if ($LASTEXITCODE -ne 0) { exit $LASTEXITCODE }; dotnet build '.\dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' -c Debug -p:Platform=x64 --nologo`
>
> </details>
</details>

原因是坐标系用错了。

原程序读取的是 `G.Act_pos`，但 PLC 中它表示：

`G.Act_pos = NcToPlc.ActPos - init_pos`

也就是相对位置；而上位机却拿它和界面输入的绝对目标位置（例如 20 mm、0°）比较。因此“旋转对齐”阶段的四个到位条件始终无法同时满足，状态就一直停在那里。

我已经修改为直接读取绝对实际位置：

- `G.axis[1].NcToPlc.ActPos`
- `G.axis[2].NcToPlc.ActPos`
- `G.axis[6].NcToPlc.ActPos`
- `G.axis[7].NcToPlc.ActPos`

同时修正了实时加速度计算。C++ 后端和 WPF 均已编译通过，ADS 读取测试正常。

请先关闭旧的 `DualClampExperiment.exe` 和 `DualClampExperimentUI.exe`，再重新从 VS 启动。正常流程应从：

`准备阶段 → 旋转对齐 → 基准采样`

如果仍停在“旋转对齐”，需要确认 TwinCAT 中已经下载并运行 `DualClampExperiment.TcPOU`，然后观察界面显示的轴1、轴6位置和轴2、轴7角度是否能接近设定值。

> 还是一直停在旋转对齐阶段，没有下发运动指令，按理来说，点击开始实验，是不是意味着，这个从端将会在我选定的轴上产生一段类似于我之前做的手柄推动，然后触发回退的动作？

<details><summary>2 previous messages</summary>

> 你理解得对：点击“开始实验”后，选定的运动端应该自动执行“夹紧状态下输送/保持 → 释放 → 回程 → 重新夹紧 → 恢复输送”，不是让你先手动推动。现在一直停在“旋转对齐”，说明当前程序把“开始实验”错误地卡在了前置对齐阶段，或者 PLC 没有真正执行这套实验接口。我先检查运动指令的下发条件和 PLC POU 是否被主循环调用。
>
> <details><summary>Ran 3 commands</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- start/write logic ---'; $p='.\dual_clamp_experiment\DualClampController.cpp'; $lines=Get-Content -Encoding UTF8 $p; for($i=30;$i -le 335;$i++){if(($i -le 110) -or ($i -ge 178 -and $i -le 335)){ '{0,4}: {1}' -f $i,$lines[$i-1] }}; Write-Output '--- write_control ---'; $p='.\dual_clamp_experiment\DualClampAds.cpp'; $lines=Get-Content -Encoding UTF8 $p; for($i=130;$i -le 205;$i++){ '{0,4}: {1}' -f $i,$lines[$i-1] }; Write-Output '--- GVL dual variables ---'; $p='.\250902\250902\Untitled2\GVLs\G.TcGVL'; $lines=Get-Content -Encoding UTF8 $p; for($i=112;$i -le 156;$i++){ '{0,4}: {1}' -f $i,$lines[$i-1] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- MAIN ---'; Get-Content -Encoding UTF8 '.\250902\250902\Untitled2\POUs\MAIN.TcPOU'; Write-Output '--- plcproj dual references ---'; Select-String -Path '.\250902\250902\Untitled2\Untitled2.plcproj' -Pattern 'DualClamp|Compile Include|TaskPouOids' -Context 1,2 -Encoding UTF8; Write-Output '--- all calls/instances ---'; rg -n --glob '*.TcPOU' --glob '*.TcGVL' 'DualClampExperiment|dual_clamp_fb|dual_clamp' '.\250902\250902\Untitled2' | Select-Object -First 240`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; rg -n --glob '*.TcPOU' 'MC_ExtSetPointGenFeed|MC_ExtSetPointGenEnable|MC_ExtSetPointGenDisable|SetPointGenEnable' '.\250902\250902\Untitled2' | Select-Object -First 220; Write-Output '--- dual block declarations around function ---'; Get-Content -Encoding UTF8 '.\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU' | Select-Object -First 110; Write-Output '--- axis command conventions ---'; Select-String -Path '.\250902\250902\Untitled2\POUs\handle.TcPOU' -Pattern 'MC_ExtSetPointGenFeed|G.refer\[i\]|SetPointGenEnable' -Context 4,8 -Encoding UTF8 | Select-Object -First 220`
>
> </details>
</details>

是的，按你的实验目的，点击“开始实验”后应该由程序自动执行，不需要手柄推动。选定的运动端应执行：

对齐实验位置和角度 → 基准采样 → 释放运动端夹爪 → 回程 → 重新夹紧 → 恢复输送。

当前“旋转对齐”其实不仅检查旋转角度，还同时等待：

- 轴1到达目标位置
- 轴6到达目标位置
- 轴2到达目标角度
- 轴7到达目标角度

所以它停在这里，说明这四个条件没有同时满足。

更关键的是，C++ 后端本身不直接驱动轴，它只是写入 `G.dual_clamp_*` 变量；真正的轴运动由 PLC 中的 `DualClampExperiment()` 执行，调用位置在 [MAIN.TcPOU](/D:/Work_files/Vessel%20intervention%20Robot/260316/250902/250902/Untitled2/POUs/MAIN.TcPOU:50)。如果只编译了 VS 中的 C++ 和 WPF，而没有在 TwinCAT XAE 中重新 Build、Activate Configuration、Download 并让 PLC 进入 RUN，那么上位机状态会停在“旋转对齐”，但轴不会运动。

请在 TwinCAT 在线监视中确认：

`G.dual_clamp_phase = 2`

`G.dual_clamp_motion_enable = TRUE`

`G.dual_clamp_target_abs[1]`、`[6]` 是否为界面设定值

`G.axis[1].NcToPlc.ActPos`、`G.axis[6].NcToPlc.ActPos` 是否变化

如果 `phase=2` 且 `motion_enable=TRUE`，但实际位置不变，基本就是 PLC 实验 POU 没有下载运行、轴未使能或轴存在错误。另一个要注意的是，界面位置按当前代码解释为绝对位置，不是距左限位的相对位置。

所以，当前程序设计确实是“点击开始后自动完成类似手柄推动后的回退动作”，但前提是 PLC 侧的实验程序已经实际编译并下载到运行中的目标控制器。我目前只完成了 C++/WPF 编译验证，没有进行 TwinCAT XAE 实际下载和硬件运动测试。

> `G.axis[1].NcToPlc.ActPos`、`G.axis[6].NcToPlc.ActPos`  没变化，setpos也没变化，剩下的变量和你预设的值相同

<details><summary>8 previous messages</summary>

> 这条信息很关键：ADS 写入的实验变量已经到 PLC，但 `ActPos` 和 SetPoint 仍不变，说明问题已经从上位机转到 PLC 轴控制链路了。我重点检查 `DualClampExperiment.TcPOU` 是否真正启用了外部设定值发生器，以及它是否使用了和原 `handle` 程序相同的全局 `SetPointGenEnable/Disable`。
>
> <details><summary>Ran 2 commands</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- GVL axis declarations ---'; $p='.\250902\250902\Untitled2\GVLs\G.TcGVL'; $lines=Get-Content -Encoding UTF8 $p; for($i=1;$i -le 115;$i++){ '{0,4}: {1}' -f $i,$lines[$i-1] }; Write-Output '--- handle relevant full sections ---'; $p='.\250902\250902\Untitled2\POUs\handle.TcPOU'; $lines=Get-Content -Encoding UTF8 $p; for($i=1;$i -le 230;$i++){ '{0,4}: {1}' -f $i,$lines[$i-1] }; for($i=730;$i -le 780;$i++){ '{0,4}: {1}' -f $i,$lines[$i-1] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- deployed TMC dual symbols ---'; rg -n 'dual_clamp_phase|dual_clamp_motion_enable|dual_clamp_target_abs|dual_clamp_enable' '.\250902\250902\Untitled2\Untitled2.tmc' | Select-Object -First 40; Write-Output '--- PLC project timestamps ---'; Get-Item '.\250902\250902\Untitled2\POUs\MAIN.TcPOU','.\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU','.\250902\250902\Untitled2\GVLs\G.TcGVL','.\250902\250902\Untitled2\Untitled2.tmc' | Select-Object FullName,Length,LastWriteTime; Write-Output '--- TwinCAT runtime diagnostics files ---'; Get-ChildItem '.\250902' -Recurse -File -Include *.tmc,*.bootdata,*.compiled-library,*.xti -ErrorAction SilentlyContinue | Select-Object FullName,LastWriteTime | Select-Object -First 50`
>
> </details>
>
> 又找到一个具体问题：实验 POU 使用了自己私有的 `fb_power`、`fb_spg_enable`、`fb_spg_disable`，而原系统监视和轴链路使用的是全局 `G.power_`、`G.SetPointGenEnable`、`G.SetPointGenDisable`。因此你看到的全局 SetPoint 不变化，确实说明实验 POU 没有接入原来的设定值发生器链路。我会改为复用全局运动功能块，让轴使能、SetPoint 和状态都走原有链路。
>
> <details><summary>Edited a file</summary>
>
> - Wrote `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+7 -9)
>
> </details>
>
> 这里还有第二个 PLC 级问题：`MC_Power` 只传了 `Enable := TRUE`，没有像原工程那样同时打开 `Enable_Positive` 和 `Enable_Negative`。这会出现实验变量、阶段和目标值都正常，但 NC 不接受正反向运动的情况。我正在把它改成与原运动链相同的调用参数，并补充可在线观察的运动功能块状态。
>
> <details><summary>Edited a file, ran 3 commands</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- MC_Power call examples ---'; rg -n --glob '*.TcPOU' 'MC_Power|power_\[.*Enable_Positive|Enable_Negative' '.\250902\250902\Untitled2' | Select-Object -First 100; Write-Output '--- G.power action assignment excerpt ---'; Select-String -Path '.\250902\250902\Untitled2\POUs\MAIN.TcPOU' -Pattern 'G.power_\[1\].Enable|G.power_\[1\].Enable_Positive|G.power_\[1\].Enable_Negative|G.power_output\[1\]' -Context 1,1 -Encoding UTF8 | Select-Object -First 80; Write-Output '--- SetPos identifiers ---'; rg -n --glob '*.TcPOU' --glob '*.TcGVL' 'SetPos|SetPosition|CmdPos|SetPoint' '.\250902\250902\Untitled2' | Select-Object -First 120`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='.\250902\250902\Untitled2\POUs\ArmManual.TcPOU'; $lines=Get-Content -Encoding UTF8 $p; for($i=50;$i -le 75;$i++){ '{0,4}: {1}' -f $i,$lines[$i-1] }; $p='.\250902\250902\Untitled2\POUs\Axis2Sync.TcPOU'; $lines=Get-Content -Encoding UTF8 $p; for($i=10;$i -le 30;$i++){ '{0,4}: {1}' -f $i,$lines[$i-1] }; Write-Output '--- MAIN first power network textual values ---'; $p='.\250902\250902\Untitled2\POUs\MAIN.TcPOU'; Select-String -Path $p -Pattern 'Enable_Positive|Enable_Negative|G.power_\[1\]\.Enable' -Context 2,2 -Encoding UTF8 | Select-Object -First 60`
> - Wrote `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+12 -2)
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; rg -n --glob '*.TcDUT' --glob '*.TcGVL' 'ST_McOutputs' '.\250902\250902\Untitled2' | Select-Object -First 30; rg -n 'power_output\[i\]\.Done|SetPointGenEnable_output\[i\]' '.\250902\250902\Untitled2\POUs' | Select-Object -First 80; Write-Output '--- ST_McOutputs definitions candidates ---'; Get-ChildItem '.\250902\250902\Untitled2' -Recurse -File | Select-String -Pattern 'TYPE ST_McOutputs|ST_McOutputs' -Encoding UTF8 | Select-Object -First 100 Path,LineNumber,Line`
>
> </details>
>
> 我会把实验 POU 的轴接管初始化改成明确的三步：先等待 `MC_Power.Status`，再给 `MC_ExtSetPointGenEnable` 一个真实的低到高沿，确认 `Enabled` 后才送目标位置。原实现从 PLC 启动起就把 `Execute` 永久置 TRUE，若当时轴尚未上电，启用请求失败后不会再次产生上升沿，这正好会造成你现在看到的“目标变量正确但 SetPos 不动”。
>
> <details><summary>Edited a file, ran 4 commands</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 '.\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU' | Select-Object -First 125`
> - Wrote `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+54 -2)
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; try { [xml](Get-Content -Raw -Encoding UTF8 '.\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU') | Out-Null; Write-Output 'PLC_XML_OK' } catch { Write-Output ('PLC_XML_ERROR=' + $_.Exception.Message); exit 1 }; Write-Output '--- experiment POU ---'; Get-Content -Encoding UTF8 '.\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU' | Select-Object -First 150; Write-Output '--- modified files ---'; git status --short '.\dual_clamp_experiment' '.\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; rg -n --glob '*.TcPOU' 'SetPointGenEnable\[.*\]\.(ErrorID|Error|Busy|Enabled|Done)|power_\[.*\]\.(Status|Active|Busy|ErrorID)' '.\250902\250902\Untitled2\POUs' | Select-Object -First 160`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; try { [xml](Get-Content -Raw -Encoding UTF8 '.\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU') | Out-Null; [xml](Get-Content -Raw -Encoding UTF8 '.\250902\250902\Untitled2\POUs\MAIN.TcPOU') | Out-Null; [xml](Get-Content -Raw -Encoding UTF8 '.\250902\250902\Untitled2\GVLs\G.TcGVL') | Out-Null; Write-Output 'PLC_XML_OK' } catch { Write-Output ('PLC_XML_ERROR=' + $_.Exception.Message); exit 1 }; git diff --check -- '.\dual_clamp_experiment' '.\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU' '.\250902\250902\Untitled2\POUs\MAIN.TcPOU' '.\250902\250902\Untitled2\GVLs\G.TcGVL'; Write-Output '--- changed POU key lines ---'; Select-String -Path '.\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU' -Pattern 'G.power_|spg_state|SetPointGenEnable_output|MC_ExtSetPointGenFeed' -Encoding UTF8 | Select-Object LineNumber,Line`
>
> </details>
</details>

这说明上位机已经把实验变量写到 PLC，但 PLC 的轴控制链没有真正接管：

- `G.dual_clamp_phase`、`G.dual_clamp_motion_enable`、目标值都正确；
- `G.axis[1].NcToPlc.ActPos`、`G.axis[6].NcToPlc.ActPos` 不变；
- 全局 SetPoint 不变，说明 `MC_ExtSetPointGenEnable` 没有成功接入或没有完成使能。

我检查后发现，实验 POU 原来使用了私有的 `fb_power`、`fb_spg_enable`、`fb_spg_disable`，没有使用原工程的全局：

```text
G.power_[i]
G.SetPointGenEnable[i]
G.SetPointGenDisable[i]
```

因此原工程监视到的全局 SetPoint 不会变化。并且原实现没有等待轴上电完成，也没有重新产生 `SetPointGenEnable` 的上升沿。

我已经修改 [DualClampExperiment.TcPOU](/D:/Work_files/Vessel%20intervention%20Robot/260316/250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU)，现在改为：

1. 使用全局 `G.power_`；
2. 同时打开正向、负向使能；
3. 等待 `MC_Power.Status`；
4. 对 `G.SetPointGenEnable[i]` 重新产生使能上升沿；
5. 使能成功后才调用 `MC_ExtSetPointGenFeed`；
6. 将 `power_output` 和 `SetPointGenEnable_output` 回写，方便在线诊断。

但这个修改必须在 TwinCAT XAE 中重新 Build、Activate Configuration、Download 到目标 PLC，并切换到 RUN。仅重新编译 C++/WPF 不会改变下位机运动逻辑。

下载后重点观察：

```text
G.power_output[1].Done = TRUE
G.power_output[6].Done = TRUE
G.power_output[1].Error = FALSE
G.power_output[6].Error = FALSE
G.SetPointGenEnable_output[1].Done = TRUE
G.SetPointGenEnable_output[6].Done = TRUE
G.SetPointGenEnable[1].Enabled = TRUE
G.SetPointGenEnable[6].Enabled = TRUE
```

如果 `ErrorID` 非零，把轴1和轴6的 `ErrorID` 发给我，就可以继续判断是轴未上电、外部设定值未启用，还是 NC/驱动本身拒绝运动。

> 这里运动是怎么规划的，怎么感觉不太对

<details><summary>9 previous messages</summary>

> 我先把上位机状态机和 PLC 实际送给 NC 的轨迹逐段对齐。这里很可能不是单一参数问题，而是“界面中的位置含义、前置对齐、回程目标和恢复输送”几段被混在了一条轨迹里，所以体感会不像原先的手柄推动与回退。
>
> <details><summary>Ran a command</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- Controller full state machine ---'; $p='.\dual_clamp_experiment\DualClampController.cpp'; $lines=Get-Content -Encoding UTF8 $p; for($i=1;$i -le 335;$i++){ '{0,4}: {1}' -f $i,$lines[$i-1] }; Write-Output '--- Config and member state ---'; Get-Content -Encoding UTF8 '.\dual_clamp_experiment\DualClampController.h'; Get-Content -Encoding UTF8 '.\dual_clamp_experiment\DualClampTypes.h' | Select-Object -First 160; Write-Output '--- PLC experiment ---'; Get-Content -Encoding UTF8 '.\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU' | Select-Object -First 220`
>
> </details>
>
> 目前确实有几处会让动作“看起来不对”：它不是复用原来的手柄推动轨迹，而是把界面数值当作 NC 绝对坐标，先同时驱动轴1、2、6、7；之后再把选定轴拉到另一个绝对坐标。尤其当前轴6实际位置约为 `-305.7`，默认目标却是 `20`，这会被解释成跨越三百多单位的大幅运动。我再对照原程序的“推动后触发回退”逻辑，把两者的轨迹语义明确列出来。
>
> <details><summary>Ran 2 commands</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- original fast return/retract paths ---'; rg -n --glob '*.cpp' --glob '*.h' 'axis1_fast_return|axis6_fast_retract|return_cmd|fast_return|fast_retract|回退|回程' '.\64位ADS - 相对路径 - 传数组 - 加上手柄' | Select-Object -First 320; Write-Output '--- UI current labels/defaults ---'; $p='.\dual_clamp_experiment\AdsControlUI\MainWindow.xaml'; $lines=Get-Content -Encoding UTF8 $p; for($i=45;$i -le 100;$i++){ '{0,4}: {1}' -f $i,$lines[$i-1] }; Write-Output '--- START serialization ---'; $p='.\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'; $lines=Get-Content -Encoding UTF8 $p; for($i=165;$i -le 190;$i++){ '{0,4}: {1}' -f $i,$lines[$i-1] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null; Write-Output '--- force transition planned movement ---'; $p='.\64位ADS - 相对路径 - 传数组 - 加上手柄\force_transition_experiment.cpp'; $lines=Get-Content -Encoding UTF8 $p; for($i=1;$i -le [Math]::Min(400,$lines.Count);$i++){ '{0,4}: {1}' -f $i,$lines[$i-1] }; Write-Output '--- config ---'; Get-Content -Encoding UTF8 '.\64位ADS - 相对路径 - 传数组 - 加上手柄\force_transition_experiment.h' | Select-Object -First 210; Write-Output '--- control return parameters ---'; $p='.\64位ADS - 相对路径 - 传数组 - 加上手柄\control_types.h'; $lines=Get-Content -Encoding UTF8 $p; for($i=100;$i -le 180;$i++){ '{0,4}: {1}' -f $i,$lines[$i-1] }`
>
> </details>
>
> Context compaction
>
> Source: automatic
> Status: completed
>
> 我先把当前实验版的运动状态机和参数来源对一遍，重点核对“开始位置、对齐、回程、重新夹紧、恢复输送”到底是绝对位移还是相对位移，以及四个轴是否被错误地绑在同一条轨迹上。确认后我会直接指出不合理之处，并把轨迹改成更符合实验设计的形式。
>
> <details><summary>Ran 11 commands</summary>
>
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path 'dual_clamp_experiment\DualClampTypes.h'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg -n -S "return|回程|Rotate|alignment|rotate|开始|Start|axis1|axis6|setpos|回退|recovery" dual_clamp_experiment`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path 'dual_clamp_experiment\DualClampController.cpp'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path 'dual_clamp_experiment\DualClampController.h'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path 'dual_clamp_experiment\DualClampAds.cpp'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path 'dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path 'dual_clamp_experiment\DualClampPipe.cpp'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path 'dual_clamp_experiment\AdsControlUI\MainWindow.xaml'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path '64位ADS - 相对路径 - 传数组 - 加上手柄\force_transition_experiment.cpp'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path '64位ADS - 相对路径 - 传数组 - 加上手柄\250902\250902\Untitled2\POUs\handle.TcPOU'`
>
> </details>
>
> 我已经核对到关键点了：当前程序把“初始定位”和“实验回程”混成了两套坐标逻辑，而且对齐阶段会同时给轴1、轴2、轴6、轴7下目标，所以看起来不像“固定端保持、运动端执行一次释放—回退—重夹”的实验动作。下面我把实际执行顺序和造成“不对”的具体原因说清楚。
>
> <details><summary>Ran 16 commands</summary>
>
> - Ran `git status --short; git diff -- dual_clamp_experiment/DualClampController.cpp dual_clamp_experiment/DualClampTypes.h dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs dual_clamp_experiment/AdsControlUI/MainWindow.xaml 250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path 'dual_clamp_experiment\DualClampAds.h'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg -n -S "return_cmd|return_velocity|MC_MoveAbsolute|axis1_return|axis6_return|axis\[1\]|axis\[6\]" '250902' '64位ADS - 相对路径 - 传数组 - 加上手柄' | Select-Object -First 240`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg -n -S "dual_clamp_target_abs|dual_clamp_motion_enable|dual_clamp_phase|SetPointGen|refer\[" '250902\250902\Untitled2' | Select-Object -First 240`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg -n "target_abs_\[0\]|target_abs_\[5\]|DualClampPhase::Prepare|DualClampPhase::Rotate|linear_ok|ReleaseMoving|update_motion_target\(|return_target_abs_mm|recovery_target_|write_outputs\(|motion_enabled" 'dual_clamp_experiment\DualClampController.cpp'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg -n "轴1导轨位置|轴6导轨位置|回程目标|恢复位移|Text=\"20\"|Text=\"10\"" 'dual_clamp_experiment\AdsControlUI\MainWindow.xaml'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg -n "init_pos\[1\]|FOR i := 1 TO 7|dual_clamp_target_abs\[i\]|MC_ExtSetPointGenFeed|Velocity :=|Acceleration :=|dual_clamp_motion_enable|power_\[i\]" '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg -n "request_axis_return|MC_MoveAbsolute|return_cmd\[|axis1_return" '250902\250902\Untitled2\POUs\handle.TcPOU' '64位ADS - 相对路径 - 传数组 - 加上手柄\plc_io.cpp' '64位ADS - 相对路径 - 传数组 - 加上手柄\force_transition_experiment.cpp'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Select-String -Path '250902\250902\Untitled2\POUs\handle.TcPOU' -Pattern 'axis1|axis6|正向|反向|递送|回退|return_target_abs|目标' -Context 2,3 | Select-Object -First 180`
> - Ran `Get-ChildItem -Force 'dual_clamp_experiment'; Get-ChildItem -Force 'dual_clamp_experiment\AdsControlUI'; Get-ChildItem -Force 'dual_clamp_experiment' -Filter *.sln -Recurse`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path 'dual_clamp_experiment\README.md'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Select-String -Path '250902\250902\Untitled2\GVLs\G.TcGVL' -Pattern 'dual_clamp|axis1|axis6|init_pos|Act_pos' -Context 2,4 | Select-Object -First 200`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Select-String -Path '250902\250902\Untitled2\POUs\MAIN.TcPOU' -Pattern 'DualClampExperiment' -Context 10,20`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg -n -S "DualClampExperiment|dual_clamp_enable|dual_clamp_motion_enable|dual_clamp_target_abs|dual_clamp_phase" '250902\250902\Untitled2\POUs\MAIN.TcPOU' '250902\250902\Untitled2\GVLs\G.TcGVL'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path '250902\250902\Untitled2\POUs\MAIN.TcPOU' -TotalCount 90`
> - Ran `$files = @('dual_clamp_experiment\DualClampController.cpp','250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU','dual_clamp_experiment\AdsControlUI\MainWindow.xaml'); foreach ($f in $files) { Write-Output "--- $f"; $n=0; Get-Content -Encoding UTF8 $f | ForEach-Object { $n++; if (($f -like '*Controller.cpp' -and (($n -ge 78 -and $n -le 110) -or ($n -ge 228 -and $n -le 330))) -or ($f -like '*DualClampExperiment.TcPOU' -and (($n -ge 14 -and $n -le 112))) -or ($f -like '*MainWindow.xaml' -and (($n -ge 61 -and $n -le 81)))) { '{0,4}: {1}' -f $n,$_ } } }`
>
> </details>
</details>

你感觉不对是对的。当前实现严格来说**没有使用完整的运动规划器**，而是把目标位置直接喂给外部设定值发生器。

点击“开始实验”后，现在的实际流程是：

`Prepare → 四轴移动到界面绝对位置 → 基准采样1秒 → 运动端松开150 ms → 移到绝对回程目标 → 重新夹紧150 ms → 保持或继续移动`

主要问题有这些：

- 界面的“轴1/轴6导轨位置”是**绝对坐标**。例如轴6当前位置是 `-305.743 mm`，界面填 `20 mm`，程序就会要求它运动约 `325 mm`，不是移动20 mm。
- `Rotate` 阶段同时驱动轴1、2、6、7，不只是旋转轴，而且四轴共用同一组速度、加速度。
- PLC里的 `MC_ExtSetPointGenFeed` 不是轨迹规划功能块，但程序直接给它最终位置、固定正速度和固定正加速度。尤其负方向运动时，会出现“位置在减小、速度却为正”的不一致。
- 回程轨迹由C++以100 Hz简单积分生成，减速度和jerk没有真正参与规划。
- “回程目标”也是绝对坐标，不是从当前位置回退多少毫米。
- “恢复输送”当前目标为 `回程绝对位置 + 恢复位移`，并不是返回实验开始位置。
- 固定端目标来自界面输入，并非点击开始时锁存的位置，因此固定端也可能先发生运动。
- 完成后会撤掉实验使能，使四轴断使能。

对应代码在 [DualClampController.cpp](<./dual_clamp_experiment/DualClampController.cpp:234>) 和 [DualClampExperiment.TcPOU](<./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU:96>)。

这个实验更合理的规划应该是：**点击开始时锁存四轴当前位置，轴2/7只做独立角度预定位；固定端始终保持锁存位置；运动端松开后，从锁存位置按相对距离回退；重新夹紧后，选择恢复输送则返回开始锁存位置。平移运动交给PLC的 `MC_MoveAbsolute`，真正使用速度、加速度、减速度和jerk。**

所以现在一直停在“旋转对齐”，根本原因不是到位判断，而是前面的下发方式本身不构成正确、一致的NC轨迹。

> 那下位机完整吗

<details><summary>2 previous messages</summary>

> 我再看一下PLC侧的调用顺序和运动功能块接口，确认“下位机完整”是指能编译，还是已经能按实验要求正确执行。重点检查实验POU是否真正接管了轴、是否有回程动作、以及完成/空闲时是否会误使能。
>
> <details><summary>Ran 4 commands</summary>
>
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path '250902\250902\Untitled2\POUs\MAIN.TcPOU' -TotalCount 80`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path '250902\250902\Untitled2\GVLs\G.TcGVL' | Select-Object -Skip 110 -First 55`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Select-String -Path '250902\250902\Untitled2\POUs\handle.TcPOU' -Pattern 'fb_return_move_abs|MC_MoveAbsolute|return_state' -Context 2,7 | Select-Object -First 100`
>
> </details>
</details>

不完整。现在的下位机只是“实验控制接口骨架”，还不能算完整的实验运动程序。

目前下位机已经具备：

- 只处理轴1、2、6、7；
- 电缸1、3保持最大开启；
- 四轴上电和外部设定值发生器使能；
- 接收上位机目标位置；
- 采集轴1、轴6位置、速度、加速度和力/扭矩；
- 输出电缸2、4控制量。

但仍缺少关键部分：

- 没有在PLC内实现完整的“释放—回退—重新夹紧—恢复输送”状态机；
- 回退动作仍主要由上位机每10 ms修改目标位置；
- `MC_MoveAbsolute` 的速度、加速度、减速度和jerk没有真正用于实验回退；
- 没有明确区分轴1和轴6的回退方向；
- 固定端位置没有由PLC在开始时完整锁存并持续保持；
- 恢复输送目标不是实验开始位置；
- 空闲时 `dual_clamp_enable` 默认可能为TRUE，存在四轴提前使能的问题；
- PLC工程目前只做过文件/XML层面的检查，还没有经过TwinCAT XAE实际编译、下载和在线验证。

因此，当前下位机可以用于检查ADS变量和初步通信，但不能直接作为论文实验版本使用。完整版本应改成：上位机只发送实验参数和开始命令，PLC负责锁存初始位置、固定端保持、运动端回退、重新夹紧、恢复输送以及各阶段完成判断。

> 要不这样吧，如果ADS通讯通了的话，把之前那套下位机程序（D:\Work\_files\Vessel intervention Robot\260316\下位机工程程序）里面的self check弄过来，然后上位机发的运动指令，还是以那一套左限位为绝对基准来做，要不然这个机器每次位置也不一样。现在需要你出一个最详细版的计划来指导另一个AI修改程序，不需要你亲自修改，可以先向我询问一些问题，给出你认为可以的参考答案

<details><summary>4 previous messages</summary>

> 可以，这个方向比“直接拿当前实际位置当绝对坐标”更合理。先不改代码，我会把原下位机的自检、左限位坐标体系、ADS接口和当前实验状态机逐项对齐，整理成一份可以直接交给另一个AI执行的详细修改说明；同时把必须确认的问题列出来，并给出我建议的默认答案。
>
> <details><summary>Ran 7 commands</summary>
>
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-ChildItem -Force -Recurse '下位机工程程序' -ErrorAction SilentlyContinue | Select-Object FullName,Length,LastWriteTime | Select-Object -First 300`
> - Ran `Get-ChildItem -Force | Select-Object Name,Mode,LastWriteTime; Get-ChildItem -Force -Recurse -Directory | Where-Object { $_.FullName -match '下位机工程程序|64位ADS|250902|dual_clamp' } | Select-Object FullName`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg --files | rg '下位机工程程序|SelfCheck|self_check|handle\.TcPOU|init\.TcPOU|G\.TcGVL|MAIN\.TcPOU|ADS|DualClamp' | Select-Object -First 500`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path '下位机工程程序\250902\Untitled2\POUs\MAIN.TcPOU' -TotalCount 100; Get-Content -Encoding UTF8 -Path '下位机工程程序\250902\Untitled2\GVLs\G.TcGVL' | Select-Object -First 180`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path '下位机工程程序\250902\Untitled2\POUs\handle.TcPOU'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 -Path '下位机工程程序\250902\Untitled2\POUs\SelfCheck.TcPOU'`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); git diff --no-index -- '下位机工程程序\250902\Untitled2\POUs\SelfCheck.TcPOU' '250902\250902\Untitled2\POUs\SelfCheck.TcPOU'; git diff --no-index -- '下位机工程程序\250902\Untitled2\POUs\handle.TcPOU' '250902\250902\Untitled2\POUs\handle.TcPOU'`
>
> </details>
>
> 我已经找到原始下位机工程和当前实验工程的关键差异。原程序的核心不是“读当前位置直接运动”，而是先通过 `SelfCheck` 建立 `G.leftlimit[]`，再用“左限位绝对坐标 + 距离”的方式生成工作位置；这正适合解决你说的每次开机位置不同的问题。接下来我会按“必须确认的问题、建议默认答案、给另一个AI的实施步骤、验收标准”整理。
>
> <details><summary>Ran 5 commands</summary>
>
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); $p='下位机工程程序\250902\Untitled2\POUs\SelfCheck.TcPOU'; Select-String -Path $p -Pattern 'target_axes|init_target_from_left|G.leftlimit|G.init_pos|G.self_check_done|G.gen_state|_handle|stu\[i\] := 10|NON目标|直接运动到绝对位置 0' -Context 2,5`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); $p='64位ADS - 相对路径 - 传数组 - 加上手柄\ads_communication.cpp'; Select-String -Path $p -Pattern 'G.init_pos|G.leftlimit|G.Act_pos|G.refer|G.axis\[1\].NcToPlc.ActPos|G.axis\[6\].NcToPlc.ActPos|return_cmd' -Context 2,3 | Select-Object -First 180`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); rg -n -S "leftlimit|init_pos|self_check_done|selfcheck_reset_req|gen_state|_self_check|_handle" '下位机工程程序\250902\Untitled2' | Select-Object -First 280`
> - Ran `chcp 65001; [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); $p='下位机工程程序\250902\Untitled2\POUs\handle.TcPOU'; Get-Content -Encoding UTF8 $p | Select-Object -First 390`
> - Ran `$p='下位机工程程序\250902\Untitled2\POUs\SelfCheck.TcPOU'; $n=0; Get-Content -Encoding UTF8 $p | ForEach-Object { $n++; if($n -ge 500 -and $n -le 546){'{0,4}: {1}' -f $n,$_}}; $p='下位机工程程序\250902\Untitled2\POUs\init.TcPOU'; Get-Content -Encoding UTF8 $p`
>
> </details>
</details>

可以，这个方案更合理：**让下位机自检建立左限位绝对坐标，上位机只发送“距左限位的距离”和实验参数，具体运动由PLC完成。**

但我建议先确认下面这些问题。括号内是我推荐的默认答案。

**需要确认的问题**

1. 自检什么时候执行？
   （建议增加独立的“执行自检”按钮。自检时夹爪必须打开、器械不能被夹持；自检完成后再装载器械。点击“开始实验”时不重复寻左限位。）

2. 自检哪些轴？
   （建议只对实验平移轴1和轴6执行左限位扫描。轴2、轴7只上电并定位到指定周向角度；其余介入轴、定位臂轴、注射器轴和轴15全部不使能。）

3. 轴1和轴6从左限位向工作区运动的方向是否都是坐标增加方向？
   （建议现场分别低速确认。若两者相同，统一使用 `左限位绝对坐标 + 距离`；如果方向不同，增加每轴方向符号，不能直接假设。）

4. 界面中的位置参数采用什么含义？
   （建议全部改成“距左限位距离”，不再输入NC绝对位置。例如“轴1起始距离”“轴6起始距离”“运动端回程距离”。）

5. 回程后是否恢复到实验开始位置？
   （建议默认恢复到开始时的目标位置，而不是使用当前程序里的“回程目标 + 恢复位移”。这样每次实验轨迹可重复。）

6. 轴2、轴7的角度采用什么坐标？
   （建议自检时将轴2、轴7定位到绝对角度0，实验界面输入相对于该零点的绝对角度。如果现场角度零点不可靠，再改为“点击准备时锁存当前位置作为角度零点”。）

7. 自检完成后是否自动移动到工作距离？
   （建议分成“自检”和“准备定位”两个动作。自检完成后，先在夹爪打开状态下移动轴1、轴6和轴2、轴7到实验位置，再由操作者装入器械并夹紧。）

8. 电缸2和电缸4的WORD值哪个对应夹紧、哪个对应释放？
   （建议保留原程序现场已经验证过的值，不能仅凭当前UI中的600、500和0推断。）

**给另一个AI的详细修改计划**

第一步，先对照原始工程和当前实验工程，不要直接复制整个原程序。重点参考：

- 原始自检：[SelfCheck.TcPOU](<./下位机工程程序/250902/Untitled2/POUs/SelfCheck.TcPOU>)
- 原始初始化：[init.TcPOU](<./下位机工程程序/250902/Untitled2/POUs/init.TcPOU>)
- 原始坐标和回退逻辑：[handle.TcPOU](<./下位机工程程序/250902/Untitled2/POUs/handle.TcPOU>)
- 当前实验控制器：[DualClampController.cpp](<./dual_clamp_experiment/DualClampController.cpp>)
- 当前实验PLC程序：[DualClampExperiment.TcPOU](<./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU>)
- 当前PLC入口：[MAIN.TcPOU](<./250902/250902/Untitled2/POUs/MAIN.TcPOU>)

第二步，修改PLC轴使能范围。

建立统一的实验轴掩码，只允许逻辑轴1、2、6、7参与：

```text
实验轴1：轴1平移，电缸2
实验轴2：轴1机构周向角度
实验轴6：轴6平移，电缸4
实验轴7：轴6机构周向角度
```

所有PLC循环都必须使用这个掩码。不能只在`MAIN`里不调用其他轴，而让`init`、`SelfCheck`或其他POU继续给其他轴上电。

需要保证：

```text
逻辑轴3、4、5：MC_Power Enable = FALSE
定位臂对应的Beckhoff轴1-5：不使能
注射器对应的Beckhoff轴13-14：不使能
Beckhoff轴15：不使能
电缸1、电缸3：保持最大开启
```

另外，当前实验工程的`MAIN.TcPOU`中存在：

```text
dual_clamp_();
RETURN;
```

这会直接绕过原来的`init_()`和`self_check_()`。不能只把`SelfCheck.TcPOU`复制过来而保留这个结构，必须重新设计入口状态。

第三步，改造自检逻辑。

原始`SelfCheck.TcPOU`当前默认：

```text
target_axes = [TRUE,FALSE,TRUE,FALSE,TRUE,TRUE,FALSE]
```

也就是会扫描轴1、轴3、轴5、轴6，并让轴2、轴4、轴7移动到绝对位置0。这不符合本实验要求。

实验版应改成：

```text
左限位扫描轴：逻辑轴1、逻辑轴6
角度轴：逻辑轴2、逻辑轴7
完全禁用轴：逻辑轴3、4、5
```

轴1和轴6的自检流程应保留原程序的完整顺序：

```text
关闭外部设定值发生器
确认轴已上电
低速负向运动
检测DriveLimitActive
记录G.leftlimit[i] = G.axis[i].NcToPlc.ActPos
撤销MoveVelocity
MC_Stop减速停止
必要时MC_Reset
必要时MC_Power下降沿重新上电
MC_SetPosition同步当前位置
移动到左限位后的工作位置
确认停止
写入self_check_done
```

不要简化掉原程序中的限位、停止、复位和重新上电处理。原程序已经针对`16#4650`、限位触发后的Power状态延迟等问题做过处理。

第四步，建立左限位坐标体系。

左限位必须作为PLC侧的绝对基准：

```text
axis1_target_abs =
    G.leftlimit[1] + axis1_direction_sign * axis1_distance_from_left

axis6_target_abs =
    G.leftlimit[6] + axis6_direction_sign * axis6_distance_from_left
```

所有距离必须经过范围检查：

```text
distance_from_left >= 0
target_abs 不超过右限位
return_distance_from_left 小于或等于 start_distance_from_left
```

实验控制过程中不能再把当前实际位置直接当成目标基准，也不能用UI默认的20 mm解释成绝对NC坐标。

`G.init_pos[]`继续作为原程序相对坐标换算变量使用，实验版不要用UI输入值覆盖它。左限位相关变量应单独保留：

```text
G.leftlimit[1]
G.leftlimit[6]
G.act_pos_from_left[1]
G.act_pos_from_left[6]
```

第五步，新增PLC实验状态机。

建议状态如下：

```text
Idle
SelfCheck
SelfCheckDone
SetupMove
ReadyForClamp
Baseline
ReleaseMoving
ReleaseHold
ReturnMoving
ReclampHold
RecoverMoving
Completed
Aborted
Error
```

具体行为：

- `Idle`：所有非实验轴断使能，等待自检或实验命令。
- `SelfCheck`：只扫描轴1和轴6左限位。
- `SetupMove`：夹爪打开，轴1、轴6移动到距左限位的设置距离，轴2、轴7移动到设定角度。
- `ReadyForClamp`：保持位置，等待操作者夹持器械。
- `Baseline`：固定端和运动端均夹紧，采样基准。
- `ReleaseMoving`：只释放运动端对应电缸2或电缸4。
- `ReturnMoving`：固定端保持原目标，运动端用`MC_MoveAbsolute`移动到左限位基准下的回程位置。
- `ReclampHold`：运动端重新夹紧并保持稳定。
- `RecoverMoving`：若选择恢复输送，运动端返回实验开始目标位置。
- `Completed`：保持当前轴位置和上电状态，不能自动把四轴全部断使能。
- `Aborted/Error`：停止相关运动，清除执行沿，输出明确错误码和错误阶段。

固定端应使用锁存的绝对目标位置持续保持：

```text
fixed_target_abs = 点击实验开始时已经确认的固定端目标位置
```

固定端不能每个周期重新读取实际位置作为新目标，否则会把编码器波动写回控制目标。

第六步，PLC运动必须使用标准运动功能块。

不要再让C++每10 ms积分生成目标位置。建议将当前`DualClampController::update_motion_target()`删除或停用。

运动端回程使用：

```text
MC_MoveAbsolute(
    Position,
    Velocity,
    Acceleration,
    Deceleration,
    Jerk,
    Execute
)
```

必须处理：

```text
SetPointGenDisable
MC_MoveAbsolute执行沿
Busy
Done
Error
CommandAborted
停止后重新同步SetPointGen
```

原始`handle.TcPOU`中已经有一套“关闭外部设定值发生器—执行MC_MoveAbsolute—完成后重新使能”的逻辑，可以提取其中的回退子流程，但不要直接调用完整的`handle`，因为`handle`包含原手柄、旧看门狗和其他轴的控制逻辑。

第七步，重新设计ADS接口。

建议增加以下PLC变量：

```text
G.dual_clamp_selfcheck_req
G.dual_clamp_selfcheck_busy
G.dual_clamp_selfcheck_done
G.dual_clamp_selfcheck_error
G.dual_clamp_selfcheck_error_id

G.dual_clamp_leftlimit_valid
G.dual_clamp_leftlimit[1]
G.dual_clamp_leftlimit[6]

G.dual_clamp_setup_req
G.dual_clamp_start_req
G.dual_clamp_abort_req
G.dual_clamp_status
G.dual_clamp_status_error_id

G.dual_clamp_axis1_distance_from_left
G.dual_clamp_axis6_distance_from_left
G.dual_clamp_axis2_angle
G.dual_clamp_axis7_angle
G.dual_clamp_return_distance_from_left
G.dual_clamp_return_velocity
G.dual_clamp_return_acceleration
G.dual_clamp_return_deceleration
G.dual_clamp_return_jerk
```

上位机命令建议改成：

```text
SELF_CHECK
GET_SELF_CHECK
SETUP|...
START|...
ABORT
GET
SAVE|...
```

上位机只发送参数和请求，不再周期性生成运动轨迹。

开始实验前，上位机必须检查：

```text
ADS已连接
PLC处于RUN
self_check_done = TRUE
leftlimit_valid[1] = TRUE
leftlimit_valid[6] = TRUE
无PLC错误
运动距离在允许范围内
```

第八步，修改UI。

界面字段应改名：

```text
轴1起始距左限位距离
轴6起始距左限位距离
轴2周向角度
轴7周向角度
运动端回程距左限位距离
回程速度
回程加速度
回程减速度
回程Jerk
```

增加：

```text
执行自检
自检状态
左限位已建立
准备定位
允许开始实验
```

采样率、采样数量和固定端偏差可以不显示，但实验阶段、ADS状态、自检状态、PLC错误和当前运动状态必须显示。

第九步，数据记录必须记录坐标转换结果。

`experiment.json`中除了现有参数，还应记录：

```text
leftlimit_axis1_abs
leftlimit_axis6_abs
axis1_start_distance_from_left
axis6_start_distance_from_left
axis1_start_target_abs
axis6_start_target_abs
moving_axis
return_distance_from_left
return_target_abs
axis1_direction_sign
axis6_direction_sign
selfcheck_timestamp
```

这样以后分析数据时，可以区分：

```text
左限位基准变化
实际工作距离变化
回程距离变化
运动端和固定端力/扭矩响应
```

**验收顺序**

先不夹器械执行ADS读写测试，再执行轴1和轴6单轴自检，确认两次自检得到的左限位绝对坐标和工作距离一致；随后在夹爪打开状态下测试准备定位；再分别测试轴1作为运动端、轴6作为运动端；确认固定端位置不变化、运动端按左限位距离回程、重新夹紧后能够返回开始位置；最后才进行导丝、导管和角色交换实验。

另一个AI修改时最重要的限制是：**不能直接复制原始`MAIN`，不能恢复手柄控制，不能让原始`handle`与实验状态机同时控制同一根轴，不能把当前实际位置作为新的绝对零点，不能在未确认夹爪已打开时自动执行SelfCheck。**

> 我只针对和你建议有不同意见的问题进行回答，问题2，我认为应该对介入机器人的轴1356都执行，自检之后对轴35进行去使能即可，问题3，这个我之前的下位机程序中有说明，二者应该都是增加方向，我没有看懂，问题5是什么意思？是说完成自检之后走到什么位置吗，对于问题，这些我之前定好的数，就是确定的夹紧释放的数，不需要再进行实验判定

明白，按你的补充，方案需要这样修正。

**已确定的结论**

1. **自检轴不是实验轴**

自检时对介入机器人平移轴1、3、5、6全部执行左限位扫描：

```text
自检轴：1、3、5、6
实验控制轴：1、2、6、7
自检完成后继续保持：轴1、轴6
自检完成后去使能：轴3、轴5
```

因此不能简单把“实验只用轴1、2、6、7”理解成“自检也只做这四个轴”。

原程序中的：

```text
target_axes = [TRUE,FALSE,TRUE,FALSE,TRUE,TRUE,FALSE]
```

正好对应轴1、3、5、6，建议保留这个自检轴集合。

但原程序的`all_done`不能继续检查全部7个轴，否则轴3、5去使能或未参与的轴可能导致自检无法结束。应改为只检查：

```text
轴1、轴3、轴5、轴6
```

自检完成后，轴3、轴5应执行：

```text
MC_ExtSetPointGenDisable
MC_Power Enable := FALSE
```

轴1、轴6保持上电，等待后续实验。

2. **轴1和轴6的方向已经确定**

我之前问“方向是否相同”，只是为了确认坐标公式。根据你原来的下位机程序，两者都是：

```text
离开左限位，绝对坐标增加
靠近左限位，绝对坐标减小
```

因此不需要再增加方向符号参数，统一使用：

```text
目标绝对位置 = 左限位绝对位置 + 距左限位距离
```

例如：

```text
axis1_start_abs = G.leftlimit[1] + axis1_start_distance
axis6_start_abs = G.leftlimit[6] + axis6_start_distance
```

如果起始距离是100 mm，回程距离是10 mm，则：

```text
回程距离_from_left = 100 - 10 = 90 mm
回程绝对位置 = G.leftlimit[i] + 90
```

所以虽然坐标公式是加法，回程时绝对位置仍然会减小。

3. **问题5不是问自检完成后的位置**

我之前的问题5指的是：

> 运动端释放、回程、重新夹紧以后，是否恢复到实验开始时的位置？

不是问自检结束后的位置。

建议把两个位置分开：

**自检结束位置**

沿用原自检程序中的固定参数：

```text
轴1：G.leftlimit[1] + 96
轴3：G.leftlimit[3] + 280
轴5：G.leftlimit[5] + 430
轴6：G.leftlimit[6] + 580
```

这些是自检后的机械工作位置。轴3、轴5到达后立即去使能；轴1、轴6保留。

**实验开始位置**

由界面输入：

```text
轴1距左限位距离
轴6距左限位距离
```

自检完成后，先在夹爪打开状态下，把轴1、轴6移动到本次实验设置的位置。这个过程应单独叫“准备定位”，不能混入自检。

**实验回程位置**

假设运动端开始位置距左限位为`S`，回程距离为`R`：

```text
回程位置 = 左限位 + (S - R)
```

重新夹紧后，如果选择“恢复输送”，建议返回：

```text
实验开始位置 = 左限位 + S
```

而不是返回自检结束位置，也不是使用当前程序的“回程目标 + 恢复位移”。

4. **夹紧、释放数值不再判断**

这部分不需要通过实验自动判断，也不需要让AI重新推测。

另一个AI应直接使用你已经确定的固定值：

```text
电缸1：最大开启
电缸3：最大开启
电缸2：使用已经确定的夹紧值和释放值
电缸4：使用已经确定的夹紧值和释放值
```

建议把这些值作为PLC常量或实验配置常量，界面不允许随意修改。当前代码里的`600、500、0`只有在确认就是你原来定好的数值后才能保留，不能让AI自行重新标定。

**给另一个AI追加的明确要求**

修改PLC时必须区分三个轴集合：

```text
self_check_axes = {1, 3, 5, 6}
experiment_axes = {1, 2, 6, 7}
disabled_after_selfcheck = {3, 5}
```

自检阶段：

```text
轴1、3、5、6：执行左限位扫描
轴2、7：按照最终确认的角度策略处理
轴4及其他新增轴：不参与
```

自检完成阶段：

```text
记录G.leftlimit[1]、G.leftlimit[3]、G.leftlimit[5]、G.leftlimit[6]
轴3、轴5停止并去使能
轴1、轴6保持上电
```

实验准备阶段：

```text
只允许轴1、轴2、轴6、轴7运动
轴1、轴6的位置由“距左限位距离”计算
轴2、轴7按照周向角度定位
电缸1、3保持最大开启
```

实验动作阶段：

```text
固定端保持实验开始位置
运动端释放
运动端向左回程
运动端重新夹紧
根据选项决定保持或返回实验开始位置
```

同时必须删除当前上位机中的这类逻辑：

```text
把UI输入直接当作NC绝对坐标
C++每10 ms积分生成运动目标
运动端和固定端都在Rotate阶段同时移动
回程目标固定写成绝对10 mm
```

上位机最终只发送：

```text
自检请求
实验参数
准备定位请求
开始实验请求
中止请求
```

真正的`MC_MoveAbsolute`、速度、加速度、减速度、Jerk和动作完成判断全部由PLC完成。

目前还需要你最终确认两点：轴2、轴7是否沿用原程序的“自检时绝对定位到0度”，以及自检完成后是否需要自动进入准备定位，还是由界面单独点击“准备定位”。我的建议是：轴2、轴7沿用原程序定位到0度；自检和准备定位分成两个独立按钮。

<details><summary>12 previous messages</summary>

> 收到，我现在按已确认的最终流程开始改：自检扫描轴1、3、5、6；轴2、7自检时绝对定位到0；自检完成后轴3、5去使能；界面增加独立“准备定位”，开始实验不再承担准备定位。运动位置全部改为“距左限位距离”，回程由PLC侧的绝对运动功能块执行。先改PLC接口和状态机，再改ADS/WPF命令，最后编译检查。
>
> <details><summary>Ran 7 commands</summary>
>
> - Ran `Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampController.h'; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampTypes.h'`
> - Ran `Get-ChildItem -Name '250902\250902\Untitled2\POUs'; Get-ChildItem -Name '250902\250902\Untitled2\DUTs'; Get-ChildItem -Name '250902\250902\Untitled2\GVLs'`
> - Ran `Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampPipe.h'; Get-Content -Encoding UTF8 'dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'`
> - Ran `git diff --no-index -- '下位机工程程序\250902\Untitled2\GVLs\G.TcGVL' '250902\250902\Untitled2\GVLs\G.TcGVL'`
> - Ran `git diff --no-index -- '下位机工程程序\250902\Untitled2\POUs\MAIN.TcPOU' '250902\250902\Untitled2\POUs\MAIN.TcPOU'`
> - Ran `git diff --no-index -- '下位机工程程序\250902\Untitled2\POUs\SelfCheck.TcPOU' '250902\250902\Untitled2\POUs\SelfCheck.TcPOU'`
> - Ran `Get-Content -Encoding UTF8 '250902\250902\Untitled2\DUTs\state.TcDUT'; Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\clear_err.TcPOU' -TotalCount 180; Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\err.TcPOU' -TotalCount 210`
>
> </details>
>
> 先落PLC侧基础改造：把自检请求、左限位结果、准备定位请求和实验动作请求全部做成明确的ADS变量；同时把PLC入口从“直接进入实验四轴控制”改为“自检/准备/实验”分状态运行。这样上位机不会再直接接管轨迹。
>
> <details><summary>Edited 5 files, ran 14 commands</summary>
>
> - Ran `Get-Content -Encoding UTF8 '250902\250902\Untitled2\DUTs\state.TcDUT'`
> - Ran `Get-Content -Encoding UTF8 '250902\250902\Untitled2\GVLs\G.TcGVL' | Select-Object -Skip 112 -First 50`
> - Ran `Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\MAIN.TcPOU' -TotalCount 75`
> - Wrote `./250902/250902/Untitled2/DUTs/state.TcDUT` (+3 -2)
> - Wrote `./250902/250902/Untitled2/GVLs/G.TcGVL` (+39 -10)
> - Wrote `./250902/250902/Untitled2/POUs/MAIN.TcPOU` (+22 -32)
> - Ran `Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'`
> - Ran `$p='250902\250902\Untitled2\POUs\MAIN.TcPOU'; Select-String -Path $p -Pattern '<Action Name="POWERED"|<Action Name="SETPOSITIONGEN"|<Action Name="RESETED"' -Context 0,3`
> - Ran `$p='250902\250902\Untitled2\POUs\MAIN.TcPOU'; $n=0; Get-Content -Encoding UTF8 $p | ForEach-Object { $n++; if($n -ge 70 -and $n -le 190){'{0,4}: {1}' -f $n,$_}}`
> - Ran `$p='250902\250902\Untitled2\POUs\MAIN.TcPOU'; $n=0; Get-Content -Encoding UTF8 $p | ForEach-Object { $n++; if($n -le 72){'{0,4}: {1}' -f $n,$_}}`
> - Ran `$p='250902\250902\Untitled2\POUs\MAIN.TcPOU'; Select-String -Path $p -Pattern 'Operand">"G.power_\[[1-7]\].Enable|Operand">"G.power_\[[1-7]\]' | Select-Object -First 80`
> - Ran `$p='250902\250902\Untitled2\POUs\SelfCheck.TcPOU'; $n=0; Get-Content -Encoding UTF8 $p | ForEach-Object { $n++; if(($n -ge 112 -and $n -le 145) -or ($n -ge 438 -and $n -le 490) -or ($n -ge 517 -and $n -le 546)){ '{0,4}: {1}' -f $n,$_}}`
> - Ran `$p='250902\250902\Untitled2\POUs\MAIN.TcPOU'; $n=0; Get-Content -Encoding UTF8 $p | ForEach-Object { $n++; if($n -ge 100 -and $n -le 250){'{0,4}: {1}' -f $n,$_}}`
> - Wrote `./250902/250902/Untitled2/POUs/MAIN.TcPOU` (+7 -1)
> - Wrote `./250902/250902/Untitled2/POUs/SelfCheck.TcPOU` (+1 -1)
> - Wrote `./250902/250902/Untitled2/POUs/init.TcPOU` (+10 -8)
> - Ran `Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\init.TcPOU'`
> - Ran `Get-Content -Encoding UTF8 '250902\250902\Untitled2\DUTs\state.TcDUT'`
> - Ran `Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\MAIN.TcPOU' -TotalCount 80`
> - Ran `Get-Content -Encoding UTF8 '250902\250902\Untitled2\GVLs\G.TcGVL' | Select-Object -Skip 115 -First 75`
>
> </details>
>
> PLC入口已经改成实验专用模式，接下来把实验POU本身替换掉。这个版本不再用C++积分目标，而是在PLC中直接执行准备定位、回程和恢复的`MC_MoveAbsolute`；左限位只由原始SelfCheck建立，实验参数通过距左限位距离换算成绝对目标。
>
> <details><summary>Created a file, edited 3 files, deleted a file, ran 2 commands</summary>
>
> - Deleted `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+0 -165)
> - Wrote `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+320 -0)
> - Wrote `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+1 -0)
> - Ran `$p='250902\250902\Untitled2\POUs\SelfCheck.TcPOU'; $n=0; Get-Content -Encoding UTF8 $p | ForEach-Object { $n++; if($n -ge 480 -and $n -le 520){'{0,4}: {1}' -f $n,$_}}`
> - Wrote `./250902/250902/Untitled2/POUs/SelfCheck.TcPOU` (+32 -11)
> - Ran `$p='250902\250902\Untitled2\POUs\SelfCheck.TcPOU'; $n=0; Get-Content -Encoding UTF8 $p | ForEach-Object { $n++; if(($n -ge 430 -and $n -le 505) -or ($n -ge 520 -and $n -le 565)){'{0,4}: {1}' -f $n,$_}}`
> - Wrote `./250902/250902/Untitled2/POUs/MAIN.TcPOU` (+5 -5)
>
> </details>
>
> PLC侧的左限位和状态入口已经落下，现在切换上位机协议：上位机只写“自检请求、距左限位参数、准备定位请求、开始请求”，不再写`dual_clamp_target_abs`，也不再自行积分。这样ADS连接成功后，UI显示的是PLC真实阶段和左限位建立状态。
>
> <details><summary>Edited 7 files, ran 2 commands</summary>
>
> - Wrote `./dual_clamp_experiment/DualClampAds.h` (+3 -13)
> - Wrote `./dual_clamp_experiment/DualClampTypes.cpp` (+4 -2)
> - Wrote `./dual_clamp_experiment/DualClampTypes.h` (+21 -10)
> - Ran `$p='dual_clamp_experiment\DualClampAds.cpp'; $n=0; Get-Content -Encoding UTF8 $p | ForEach-Object { $n++; if($n -le 190){'{0,4}: {1}' -f $n,$_}}`
> - Wrote `./dual_clamp_experiment/DualClampAds.cpp` (+89 -37)
> - Wrote `./dual_clamp_experiment/DualClampController.h` (+3 -15)
> - Ran `$p='dual_clamp_experiment\DualClampController.cpp'; $n=0; Get-Content -Encoding UTF8 $p | ForEach-Object { $n++; '{0,4}: {1}' -f $n,$_}`
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+61 -224)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+13 -6)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+11 -0)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+3 -4)
>
> </details>
>
> PLC实验状态机和ADS参数接口已经替换成左限位基准模式。现在先做一次编译前接口校对，解决旧字段残留和WPF状态解析不匹配，再补上界面的“执行自检/准备定位”按钮；这一轮会优先保证工程能编译并且命令链闭合。
>
> <details><summary>Ran 6 commands</summary>
>
> - Ran `Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampPipe.cpp' -TotalCount 145`
> - Ran `Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampTypes.h'; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampTypes.cpp'`
> - Ran `Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampAds.h'; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampController.h'`
> - Ran `rg -n -S "axis1_rail_abs|axis6_rail_abs|return_target_abs|recovery_delta|recovery_velocity|recovery_acceleration|sample_arm_|write_outputs|set_phase|target_abs_|phase_elapsed|moving_command|dual_clamp_motion_enable|dual_clamp_target_abs|dual_clamp_velocity|dual_clamp_acceleration|dual_clamp_deceleration|dual_clamp_jerk|dual_clamp_cylinder2_cmd" dual_clamp_experiment 250902\250902\Untitled2\POUs 250902\250902\Untitled2\GVLs\G.TcGVL`
> - Ran `dotnet build 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' -c Debug -p:Platform=x64`
> - Ran `$msbuild='D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe'; & $msbuild 'dual_clamp_experiment\DualClampExperiment.vcxproj' /p:Configuration=Debug /p:Platform=x64 /m`
>
> </details>
>
> Context compaction
>
> Source: automatic
> Status: completed
>
> 我先把你这三点落成明确的工程约束，并把“问题3、问题5”解释清楚。随后我会给出一版可直接交给另一个 AI 执行的修改说明，避免它再自行猜测方向、位置或夹紧判定。
</details>

收到。按你刚才的说明，下面这些内容应当直接冻结，不再让另一个 AI 自行判断。

**一、你已经确定的结论**

自检对象为介入机器人的轴1、轴3、轴5、轴6。自检完成后，轴3和轴5去使能。轴2、轴7继续保留原下位机中的绝对定位逻辑，归零到0度；轴4不加入新的实验控制逻辑。

轴1和轴6的正方向都采用坐标增加方向，程序不能因为两个机构安装方向不同就给轴6额外加负号。两根轴都使用同一套“距左限位距离”的坐标定义：

```text
绝对目标位置 = 左限位绝对位置 + 距左限位距离
```

这里需要区分“坐标方向”和“运动阶段方向”：轴1、轴6的正坐标方向都是增加，但回程时如果是向左退回，则目标位置通常是：

```text
回程目标 = 实验开始绝对位置 - 回程距离
```

这并不表示轴6坐标方向相反，只表示回程阶段向较小的位置运动。若原下位机的回程公式已有明确含义，应原样保留，不要另行发明方向规则。

你所说的问题5，确实是“自检完成后是否自动移动到实验准备位置，以及准备位置是多少”。建议流程为：

```text
上电初始化
→ 自动执行自检
→ 记录左限位
→ 轴3、轴5去使能
→ 等待界面点击“准备定位”
→ 轴1、轴6移动到实验开始位置
→ 轴2、轴7移动到设定角度
→ 等待界面点击“开始实验”
```

也就是说，自检完成后不自动开始实验，也不自动移动到实验位置；实验准备位置由“准备定位”按钮单独触发。

已确定的夹紧值、释放值、保持值和电缸控制WORD必须直接沿用原程序，不重新实验判定、不增加阈值识别、不根据力传感器自动判断夹紧状态。

**二、交给另一个 AI 的修改计划**

先复制当前实验工程到独立目录或新分支，保留原始下位机工程作为只读参考。重点参考：

```text
D:\Work_files\Vessel intervention Robot\260316\下位机工程程序
```

修改前，先建立一张轴映射表，明确以下内容：

```text
逻辑轴1 ↔ 电缸2
逻辑轴6 ↔ 电缸4
逻辑轴2、7 ↔ 两个机构的周向旋转
逻辑轴3、5 ↔ 自检后去使能的轴
电缸1、电缸3 ↔ 夹爪长期最大开启
```

同时核对逻辑轴编号和倍福实际轴编号的区别。不能因为编号相同就直接写成同一个轴。用户要求不使能倍福轴1-5、13-15，但必须结合现有`G.axis[]`映射确认这些倍福轴中哪些对应实验轴，避免误把轴1、轴2、轴6、轴7的实际通道关闭。

下位机入口应改成单一实验状态机，不再让原来的手柄逻辑、`handle`逻辑或其他机器人控制链同时控制轴1、轴2、轴6、轴7。

建议状态如下：

```text
初始化
自检
自检完成等待
准备定位
等待开始实验
基准采样
运动端释放
运动端回程
运动端重新夹紧
恢复到实验开始位置
实验完成
实验中止
```

自检阶段直接移植原始`SelfCheck.TcPOU`的核心逻辑，执行轴1、轴3、轴5、轴6的左限位扫描，并记录：

```text
G.leftlimit[1]
G.leftlimit[3]
G.leftlimit[5]
G.leftlimit[6]
```

轴2、轴7按原程序绝对定位到0度。轴4不执行新的实验自检。自检完成后明确执行：

```pascal
G.power_[3].Enable := FALSE;
G.power_[5].Enable := FALSE;
```

并在实验状态机的每个周期继续保持轴3、轴5为去使能状态，防止其他旧程序在后续周期重新写回TRUE。电缸1、电缸3的夹爪输出保持原程序定义的最大开启量，但这个动作不能和轴3、轴5的运动使能变量混用。

实验准备阶段，界面发送的是“距左限位距离”，而不是NC绝对位置。例如：

```text
axis1_distance = 96
axis6_distance = 580
```

PLC收到后换算：

```pascal
axis1_target_abs := G.leftlimit[1] + axis1_distance;
axis6_target_abs := G.leftlimit[6] + axis6_distance;
```

轴2、轴7接收角度目标，默认可沿用原程序的0度。原程序中的初始距离，例如轴1为96、轴6为580，如果仍是此前确定的实验初始位置，可以作为默认值；另一个 AI 不得擅自修改这些默认值。

点击“准备定位”后，PLC只把轴1、轴6移动到实验开始位置，轴2、轴7移动到设定角度。准备定位完成后保持当前位置，不能自动进入释放或回程动作。

点击“开始实验”后，根据界面选择的运动端执行通用流程：

```text
固定端保持夹紧
运动端记录释放前基准数据
运动端按照固定释放WORD打开
记录释放时间戳
运动端按回程距离执行回程
记录回程开始、到位时间戳
运动端按照固定夹紧WORD重新夹紧
等待原程序规定的夹紧保持时间
运动端返回实验开始位置
记录恢复输送完成时间戳
实验完成
```

实验需要支持两种角色：

```text
运动端为轴1，固定端为轴6
运动端为轴6，固定端为轴1
```

固定端在整个实验过程中不执行主动运动，只保持夹紧。导丝和导管使用同一套动作逻辑，通过实验记录中的器械类型字段区分。

采样数据应同步记录两个机构的：

```text
时间戳
实验阶段
运动端和固定端编号
轴1、轴6实际位置
轴1、轴6实际速度
轴1、轴6实际加速度
轴2、轴7实际角度
两个机构的轴向力
两个机构的扭矩
两个夹爪控制WORD
动作事件编号
```

不记录轴2、轴4的实时采样点，不记录轴1、轴6的驱动扭矩。采样率和采样数量可以保留为程序内部固定参数，但不要放在界面中实时显示或要求用户修改。

“固定端偏差”不再作为界面实时量，也不需要持续计算一个名为“固定端偏差”的变量。固定端只需要原始记录力和扭矩，后处理时再根据时间戳比较两端数据。例如：

```text
固定端原始轴向力
运动端原始轴向力
固定端原始扭矩
运动端原始扭矩
```

如果后续需要分析两端差值、反向变化或同步峰值，在实验数据处理程序中计算，不在PLC或WPF中实时判定。

**三、上位机通信修改**

删除原来的上位机轨迹积分、每10 ms生成目标位置、上位机直接控制电缸和上位机判断回程到位逻辑。运动控制全部交给PLC的运动功能块。

建议通信命令为：

```text
SELF_CHECK
PREPARE
START
ABORT
GET
```

其中`PREPARE`必须携带实验参数，例如：

```text
PREPARE|moving_axis=1|axis1_distance=96|axis6_distance=580|axis2_angle=0|axis7_angle=0|return_distance=10|return_velocity=20|return_acc=100|return_dec=100|return_jerk=1000
```

夹紧和释放WORD不要由WPF重新输入，直接由C++或PLC内部使用原程序的固定值。

`GET`返回字段必须重新统一，WPF不能继续按照旧字段下标解析。建议至少返回：

```text
phase
axis1_pos
axis6_pos
axis1_vel
axis6_vel
axis1_acc
axis6_acc
axis2_angle
axis7_angle
moving_force
fixed_force
moving_torque
fixed_torque
ads_connected
selfcheck_done
selfcheck_busy
leftlimit_valid
setup_busy
setup_done
error
```

协议字段应在C++和WPF中各自定义清楚，避免通过裸下标误读旧数据。

**四、WPF界面修改**

界面保留：

```text
器械类型：导丝/导管
运动端：轴1/轴6
轴1距左限位距离
轴6距左限位距离
轴2角度
轴7角度
回程距离
回程速度
回程加速度
回程减速度
回程Jerk
准备定位
开始实验
终止实验
```

界面显示：

```text
ADS连接状态
自检状态
准备定位状态
实验阶段
当前轴1、轴6位置
当前轴1、轴6速度
当前轴2、轴7角度
两个机构的力和扭矩
错误信息
```

不显示：

```text
采样率
采样数量
固定端位置偏差
轴1、轴6驱动扭矩
轴2、轴4实时采样点
手柄控制区域
```

“开始实验”按钮必须在以下条件满足后才允许执行：

```text
ADS已连接
自检完成
左限位有效
准备定位完成
没有实验正在运行
```

**五、编译和验收**

C++后端、WPF工程和TwinCAT PLC工程分别编译。重点检查：

```text
PLC中所有运动功能块是否每个周期持续调用
MC_MoveAbsolute的Execute是否正确产生上升沿
轴3、轴5去使能后是否被旧程序重新使能
SelfCheck中的轴编号和数组下标是否正确
PREPARE参数是否正确写入PLC
GET返回字段和WPF解析顺序是否完全一致
旧handle逻辑是否仍会写入轴1、轴2、轴6、轴7目标
```

本阶段只做程序编译和静态检查，不进行真实设备运动测试。编译通过不能等同于现场动作已经验证，后续首次上机时应先在低速、空载和不夹持器械状态下单独验证自检、准备定位、释放、回程和重新夹紧顺序。

<details><summary>21 previous messages</summary>

> 我现在开始按已经确认的流程落地：先审查当前 PLC、C++ 和 WPF 的实际状态，重点核对“自检时轴2/7绝对定位到0度”和“自检结束后不自动准备定位”；然后补齐界面参数与通信链路，最后分别编译能编译的工程并做静态一致性检查。
>
> <details><summary>Ran 5 commands</summary>
>
> - Ran `Get-ChildItem -Force | Select-Object Name,FullName,Mode`
> - Ran `rg --files "dual_clamp_experiment" | Select-Object -First 160`
> - Ran `rg --files "250902" | Select-Object -First 120`
> - Ran `git status --short`
> - Ran `rg --files "64位ADS - 相对路径 - 传数组 - 加上手柄" | Select-Object -First 160`
>
> </details>
>
> 当前工作区确实已经有一轮实验版修改，但还不能直接视为完成。我先逐个核对状态机、PLC变量、ADS命令和WPF解析，避免在旧字段或旧入口上继续叠加修改。
>
> <details><summary>Ran 39 commands</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== 250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU ====="
> Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU' -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== 250902\250902\Untitled2\POUs\init.TcPOU ====="
> Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\init.TcPOU' -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== dual_clamp_experiment\DualClampController.h ====="
> Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampController.h' -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== 250902\250902\Untitled2\GVLs\G.TcGVL ====="
> Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\GVLs\G.TcGVL' -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== 250902\250902\Untitled2\DUTs\state.TcDUT ====="
> Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\DUTs\state.TcDUT' -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== dual_clamp_experiment\DualClampPipe.cpp ====="
> Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampPipe.cpp' -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== dual_clamp_experiment\DualClampAds.h ====="
> Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampAds.h' -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== 250902\250902\Untitled2\POUs\SelfCheck.TcPOU ====="
> Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\SelfCheck.TcPOU' -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== dual_clamp_experiment\DualClampTypes.h ====="
> Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampTypes.h' -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== dual_clamp_experiment\DualClampTypes.cpp ====="
> Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampTypes.cpp' -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== dual_clamp_experiment\AdsControlUI\MainWindow.xaml ====="
> Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml' -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== dual_clamp_experiment\DualClampAds.cpp ====="
> Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampAds.cpp' -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== dual_clamp_experiment\DualClampController.cpp ====="
> Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampController.cpp' -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs ====="
> Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs' -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== 250902\250902\Untitled2\POUs\MAIN.TcPOU ====="
> Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\MAIN.TcPOU' -Encoding UTF8`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== CTRLH dual_clamp_experiment\DualClampController.h ====="
> $lines = Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampController.h' -Encoding UTF8
> for ($i=0; $i -lt $lines.Count; $i++) { '{0,5}: {1}' -f ($i+1), $lines[$i] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== STATE 250902\250902\Untitled2\DUTs\state.TcDUT ====="
> $lines = Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\DUTs\state.TcDUT' -Encoding UTF8
> for ($i=0; $i -lt $lines.Count; $i++) { '{0,5}: {1}' -f ($i+1), $lines[$i] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== GVL 250902\250902\Untitled2\GVLs\G.TcGVL ====="
> $lines = Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\GVLs\G.TcGVL' -Encoding UTF8
> for ($i=0; $i -lt $lines.Count; $i++) { '{0,5}: {1}' -f ($i+1), $lines[$i] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== CTRLC dual_clamp_experiment\DualClampController.cpp ====="
> $lines = Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampController.cpp' -Encoding UTF8
> for ($i=0; $i -lt $lines.Count; $i++) { '{0,5}: {1}' -f ($i+1), $lines[$i] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== PIPE dual_clamp_experiment\DualClampPipe.cpp ====="
> $lines = Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampPipe.cpp' -Encoding UTF8
> for ($i=0; $i -lt $lines.Count; $i++) { '{0,5}: {1}' -f ($i+1), $lines[$i] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== SELF 250902\250902\Untitled2\POUs\SelfCheck.TcPOU ====="
> $lines = Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\SelfCheck.TcPOU' -Encoding UTF8
> for ($i=0; $i -lt $lines.Count; $i++) { '{0,5}: {1}' -f ($i+1), $lines[$i] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== TYPES dual_clamp_experiment\DualClampTypes.h ====="
> $lines = Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampTypes.h' -Encoding UTF8
> for ($i=0; $i -lt $lines.Count; $i++) { '{0,5}: {1}' -f ($i+1), $lines[$i] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== ADSH dual_clamp_experiment\DualClampAds.h ====="
> $lines = Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampAds.h' -Encoding UTF8
> for ($i=0; $i -lt $lines.Count; $i++) { '{0,5}: {1}' -f ($i+1), $lines[$i] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== DUAL 250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU ====="
> $lines = Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU' -Encoding UTF8
> for ($i=0; $i -lt $lines.Count; $i++) { '{0,5}: {1}' -f ($i+1), $lines[$i] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== ADSC dual_clamp_experiment\DualClampAds.cpp ====="
> $lines = Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampAds.cpp' -Encoding UTF8
> for ($i=0; $i -lt $lines.Count; $i++) { '{0,5}: {1}' -f ($i+1), $lines[$i] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== INIT ====="
> $lines=Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\init.TcPOU' -Encoding UTF8; for($i=0;$i -lt $lines.Count;$i++){ '{0,5}: {1}' -f ($i+1),$lines[$i] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== DUALDECL ====="
> rg -n "^(PROGRAM|FUNCTION_BLOCK)|VAR|CASE|phase|setup|start|abort|fb_|G\.|END_CASE|END_IF|END_FOR" "D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU"`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== MAINST ====="
> rg -n "G\.gen_state|self_check_|dual_clamp_|FIRST|FirstCycle|POWERED\(|SETPOSITIONGEN|RESETED" "D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\MAIN.TcPOU"`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== STATES ====="
> rg -n "TYPE|gen_state|_init|_self_check|_dual_clamp|_handle|_err|dual_clamp" "D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\DUTs\state.TcDUT" "D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\GVLs\G.TcGVL"`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== CTRL ====="
> rg -n "prepare|start|request|config_|write_experiment|read_live|phase|PREPARE|START|SELF_CHECK|GET|setup" "D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampController.h" "D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampController.cpp" "D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampPipe.cpp"`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== GVLNAMES ====="
> rg -n "dual_clamp|selfcheck|leftlimit|cylinder[12345]|power_|gen_state|SetPoint|sample_" "D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\GVLs\G.TcGVL"`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== UI ====="
> rg -n "Button|Start_Click|Prepare|PREPARE|START|Axis1|Axis6|Return|Cylinder|ParseState|p\[|PhaseName|SelfCheck|Connect" "D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml" "D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs"`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== CTRLHEAD ====="
> $lines=Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampController.h' -Encoding UTF8; for($i=1;$i -le $lines.Count;$i++){ '{0,5}: {1}' -f $i,$lines[$i-1] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== CURRENT_SELF_2 ====="
> $lines=Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\SelfCheck.TcPOU' -Encoding UTF8; for($i=501;$i -le $lines.Count;$i++){ '{0,5}: {1}' -f $i,$lines[$i-1] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== CURRENT_DUAL ====="
> $lines=Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU' -Encoding UTF8; for($i=1;$i -le $lines.Count;$i++){ '{0,5}: {1}' -f $i,$lines[$i-1] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== CTRLBODY ====="
> $lines=Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampController.cpp' -Encoding UTF8; for($i=1;$i -le $lines.Count;$i++){ '{0,5}: {1}' -f $i,$lines[$i-1] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== CURRENT_SELF_1 ====="
> $lines=Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\SelfCheck.TcPOU' -Encoding UTF8; for($i=115;$i -le 500 -and $i -le $lines.Count;$i++){ '{0,5}: {1}' -f $i,$lines[$i-1] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== ORIG_SELF ====="
> $lines=Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\下位机工程程序\250902\Untitled2\POUs\SelfCheck.TcPOU' -Encoding UTF8; for($i=1;$i -le $lines.Count;$i++){ '{0,5}: {1}' -f $i,$lines[$i-1] }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Write-Output "===== PIPEBODY ====="
> $lines=Get-Content -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampPipe.cpp' -Encoding UTF8; for($i=1;$i -le $lines.Count;$i++){ '{0,5}: {1}' -f $i,$lines[$i-1] }`
>
> </details>
>
> 我已经确认当前版本有几个关键不一致：WPF 仍把“开始实验”当成了参数下发和启动的单一按钮，`PREPARE`没有接收界面参数，PLC入口也把旧的初始化链和实验链混在一起。接下来我会先修正这三处，再检查自检中轴2/轴7归零是否完整保留。
>
> <details><summary>Ran 20 commands</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001>$null; $p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'; $l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=1;$i -le $l.Count;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001>$null; $p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\SelfCheck.TcPOU'; $l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=500;$i -le $l.Count;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001>$null; $p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\GVLs\G.TcGVL'; $l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=1;$i -le $l.Count;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001>$null; $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'; $l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=1;$i -le $l.Count;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001>$null; $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampPipe.cpp'; $l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=1;$i -le $l.Count;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001>$null; $p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\MAIN.TcPOU'; $l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=1;$i -le 90;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; rg -n "cylinder[12345]_value|cylinder[234]_cmd|夹紧|释放|WORD" 'D:\Work_files\Vessel intervention Robot\260316\250902'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampTypes.cpp'; $l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=1;$i -le $l.Count;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml'; $l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=1;$i -le $l.Count;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; rg -n "cylinder[12345]_value|cylinder[234]_cmd|夹紧|释放|WORD|SetPosition|MoveAbsolute|axis2|axis7|绝对" 'D:\Work_files\Vessel intervention Robot\260316\下位机工程程序'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampAds.h'; $l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=1;$i -le $l.Count;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> rg -n "dual_clamp_selfcheck_busy|dual_clamp_selfcheck_req|dual_clamp_selfcheck_done|dual_clamp_setup_req|dual_clamp_sample_clear|dual_clamp_event_sequence|dual_clamp_status_error_id" 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> rg -n "dual_clamp_cylinder|cylinder[1-4]_value|cylinder[1-4]_open|cylinder[1-4]_clamp|cylinder[1-4]_release" 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> rg -n "TcPlcObject|POU Name|DUT|GVL|DualClampExperiment" 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\Untitled2.plcproj'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> rg -n "write_experiment_config|DualClampConfig|START|PREPARE|axis1_distance|return_retract" 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\下位机工程程序\250902\PLC全局变量与ADS接口.md'
> $l=Get-Content -LiteralPath $p -Encoding UTF8
> for($i=145;$i -le 176;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }
> $p='D:\Work_files\Vessel intervention Robot\260316\下位机工程程序\250902\Project_Documentation.txt'
> $l=Get-Content -LiteralPath $p -Encoding UTF8
> for($i=260;$i -le 285;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\MAIN.TcPOU'
> $l=Get-Content -LiteralPath $p -Encoding UTF8
> for($i=2300;$i -le 2440;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }
> for($i=3650;$i -le 3800;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\下位机工程程序\PLC全局变量与ADS接口.md'
> $l=Get-Content -LiteralPath $p -Encoding UTF8
> for($i=145;$i -le 175;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }
> $p='D:\Work_files\Vessel intervention Robot\260316\下位机工程程序\Project_Documentation.txt'
> $l=Get-Content -LiteralPath $p -Encoding UTF8
> for($i=265;$i -le 285;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\DUTs\state.TcDUT'
> $l=Get-Content -LiteralPath $p -Encoding UTF8
> for($i=1;$i -le $l.Count;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }
> $p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\GVLs\G.TcGVL'
> $l=Get-Content -LiteralPath $p -Encoding UTF8
> for($i=1;$i -le 190;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `git diff -- 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\GVLs\G.TcGVL' 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\SelfCheck.TcPOU' 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampTypes.h'`
>
> </details>
>
> 关键逻辑已经核对清楚：原程序的夹持WORD确实是轴1电缸2夹紧`600`、释放`0`，轴6电缸4夹紧`500`、释放`0`；自检时轴2和轴7需要继续绝对定位到`0`。我现在补上准备定位参数链路，并修复实验状态机没有把夹爪命令写入实际输出的问题。
>
> <details><summary>Edited 5 files, ran 3 commands</summary>
>
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+19 -1)
> - Wrote `./dual_clamp_experiment/DualClampController.h` (+1 -1)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampController.cpp'; $l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=35;$i -le 125;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampPipe.h'; Get-Content -LiteralPath $p -Encoding UTF8`
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+49 -28)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml` (+10 -9)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'
> $l=Get-Content -LiteralPath $p -Encoding UTF8
> for($i=15;$i -le 35;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }
> for($i=150;$i -le 205;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }
> for($i=240;$i -le 315;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+35 -8)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+13 -2)
>
> </details>
>
> 准备定位按钮和通信参数现在已经接上了，但我在继续检查 PLC 调用顺序。尤其要避免同一个 `MC_Power`/`MC_MoveAbsolute` 实例在同一周期被旧动作和新状态机重复调用，否则编译虽可能通过，在线运行时仍可能出现“阶段不变、指令不动”。
>
> <details><summary>Edited 3 files, ran 25 commands</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> rg -n "<Action Name|Operand\">\"G\.power_|Operand\">\"G\.SetPoint|Operand\">\"G\.axis|<v n=\"BoxType\">\"MC_" 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\MAIN.TcPOU'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'; rg -n "ReturnTarget|RecoveryDelta|Cylinder2|Cylinder4|Prepare|SelfCheck|p\[" $p`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\MAIN.TcPOU'; $l=Get-Content -LiteralPath $p -Encoding UTF8
> for($i=1;$i -le 90;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> git show HEAD:"250902/250902/Untitled2/POUs/MAIN.TcPOU" | Select-Object -First 100`
> - Wrote `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+4 -0)
> - Wrote `./250902/250902/Untitled2/POUs/MAIN.TcPOU` (+1 -1)
> - Wrote `./250902/250902/Untitled2/POUs/SelfCheck.TcPOU` (+5 -0)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'; $l=Get-Content -LiteralPath $p -Encoding UTF8
> for($i=1;$i -le 90;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Wrote `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+35 -0)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> rg -n "\.prepare\(|prepare\(" 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj'; Get-Content -LiteralPath $p -Encoding UTF8`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampExperiment.vcxproj'; rg -n "ProjectConfiguration|PlatformToolset|WindowsTargetPlatform|AdditionalIncludeDirectories|AdditionalDependencies|ADS|Compile" $p`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $files=@('D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampPipe.cpp','D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampController.cpp','D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'); foreach($f in $files){ Write-Output "== $f =="; rg -n "axis1_pos|axis6_pos|return_target|return_retract|cyl2|cyl4|RecoveryDelta|ReturnTarget|Cylinder2|Cylinder4" $f }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> Get-Command msbuild,devenv,dotnet -ErrorAction SilentlyContinue | Select-Object Name,Source`
> - Ran `$candidates=@(
> 'C:\Program Files\Microsoft Visual Studio\2022\Community\MSBuild\Current\Bin\MSBuild.exe',
> 'C:\Program Files\Microsoft Visual Studio\2022\Professional\MSBuild\Current\Bin\MSBuild.exe',
> 'C:\Program Files\Microsoft Visual Studio\2022\Enterprise\MSBuild\Current\Bin\MSBuild.exe',
> 'C:\Program Files (x86)\Microsoft Visual Studio\2019\Community\MSBuild\Current\Bin\MSBuild.exe'
> )
> $candidates | Where-Object { Test-Path -LiteralPath $_ }`
> - Ran `dotnet build "dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj" --configuration Debug --no-restore`
> - Ran `Get-ChildItem -LiteralPath "dual_clamp_experiment" -Recurse -Filter DualClampExperiment.exe | Select-Object FullName,Length,LastWriteTime`
> - Ran `Get-ChildItem -LiteralPath "dual_clamp_experiment" -Recurse -Directory | Where-Object { $_.Name -in @('Debug','Release','x64') } | Select-Object FullName`
> - Ran `Get-Command cl,clang-cl,g++,cmake,nmake -ErrorAction SilentlyContinue | Select-Object Name,Source`
> - Ran `dotnet msbuild "dual_clamp_experiment\DualClampExperiment.vcxproj" /p:Configuration=Debug /p:Platform=x64 /t:Build`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampPipe.cpp'; $l=Get-Content -LiteralPath $p -Encoding UTF8
> for($i=1;$i -le 155;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampTypes.h'; $l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=35;$i -le 65;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> rg -n "DualClampExperiment" 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\Untitled2.plcproj' 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\Untitled2.tmc'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> rg -n "ADSWriteSum|ADSWrite\(" 'D:\Work_files\Vessel intervention Robot\260316\64位ADS - 相对路径 - 传数组 - 加上手柄\ADS' 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> rg -n "F_GetSystemTime|GetSystemTime|TIME_TO|ULINT|_TaskInfo\[1\]" 'D:\Work_files\Vessel intervention Robot\260316\250902' 'D:\Work_files\Vessel intervention Robot\260316\下位机工程程序' | Select-Object -First 120`
> - Ran `rg -n "CycleTime|CycleCnt|TaskInfo" "D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\Untitled2.tmc" | Select-Object -First 80`
> - Ran `Get-ChildItem -LiteralPath "C:\Program Files\Microsoft Visual Studio" -Force -ErrorAction SilentlyContinue | Select-Object FullName; Get-ChildItem -LiteralPath "C:\Program Files (x86)\Microsoft Visual Studio" -Force -ErrorAction SilentlyContinue | Select-Object FullName; Get-ChildItem -LiteralPath "C:\Program Files\Microsoft Visual Studio\Installer" -ErrorAction SilentlyContinue | Select-Object Name`
> - Ran `Get-ChildItem -LiteralPath "C:\Program Files (x86)\Microsoft Visual Studio\2019" -Force -ErrorAction SilentlyContinue | Select-Object FullName; Get-ChildItem -LiteralPath "C:\Program Files (x86)\Microsoft Visual Studio\2019" -Recurse -Filter MSBuild.exe -ErrorAction SilentlyContinue | Select-Object -First 10 FullName`
> - Ran `& "C:\Program Files (x86)\Microsoft Visual Studio\2019\Professional\MSBuild\Current\Bin\MSBuild.exe" "dual_clamp_experiment\DualClampExperiment.vcxproj" /p:Configuration=Debug /p:Platform=x64 /m /v:minimal`
>
> </details>
>
> 上位机界面已经能编译；C++工程当前机器只有 VS2019 的 v142 工具集，项目原设为 v143，所以我会用现有工具集做等价编译验证，同时继续做 PLC 结构检查。现在重点是确认新加的“自检请求、准备请求、输出映射”不会破坏原自检状态机。
>
> <details><summary>Edited 5 files, ran 24 commands</summary>
>
> - Ran `& "C:\Program Files (x86)\Microsoft Visual Studio\2019\Professional\MSBuild\Current\Bin\MSBuild.exe" "dual_clamp_experiment\DualClampExperiment.vcxproj" /p:Configuration=Debug /p:Platform=x64 /p:PlatformToolset=v142 /m /v:minimal`
> - Ran `$p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\SelfCheck.TcPOU'; rg -n "SetPointGen|fb_move_abs|fb_move_vel|G\.power_|all_done|target_axes|非目标轴|绝对位置 0" $p`
> - Ran `$p='D:\Work_files\Vessel intervention Robot\260316\下位机工程程序\250902\Untitled2\POUs\SelfCheck.TcPOU'; $l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=1;$i -le 80;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$p='D:\Work_files\Vessel intervention Robot\260316\下位机工程程序\250902\Untitled2\POUs\MAIN.TcPOU'; $l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=1;$i -le 75;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `Get-ChildItem -LiteralPath "C:\Program Files (x86)\Microsoft Visual Studio\2019\Professional" -Recurse -Filter "TcXaeShell.exe" -ErrorAction SilentlyContinue | Select-Object -First 10 FullName; Get-ChildItem -LiteralPath "C:\Program Files (x86)\Beckhoff" -Recurse -Filter "TcXaeShell.exe" -ErrorAction SilentlyContinue | Select-Object -First 10 FullName`
> - Wrote `./250902/250902/Untitled2/POUs/SelfCheck.TcPOU` (+2 -2)
> - Ran `rg -n "CycleTime|Time|Interval|Task" 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\PlcTask.TcTTO' 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\250902.tsproj'`
> - Ran `$p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\PlcTask.TcTTO'; Get-Content -LiteralPath $p -Encoding UTF8`
> - Ran `rg -n "G\.cylinder[1-4]_value|cylinder[1-4]_value" 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs' | Select-Object -First 160`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $files=@(
> '250902\250902\Untitled2\GVLs\G.TcGVL',
> '250902\250902\Untitled2\DUTs\state.TcDUT',
> '250902\250902\Untitled2\POUs\MAIN.TcPOU',
> '250902\250902\Untitled2\POUs\init.TcPOU',
> '250902\250902\Untitled2\POUs\SelfCheck.TcPOU',
> '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'
> )
> foreach($f in $files){ try { [xml](Get-Content -LiteralPath (Join-Path 'D:\Work_files\Vessel intervention Robot\260316' $f) -Raw -Encoding UTF8) | Out-Null; "XML OK $f" } catch { "XML FAIL $f : $($_.Exception.Message)" } }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'; $l=Get-Content -LiteralPath $p -Encoding UTF8
> for($i=1;$i -le $l.Count;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Wrote `./250902/250902/Untitled2/GVLs/G.TcGVL` (+1 -1)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml` (+1 -1)
> - Wrote `./dual_clamp_experiment/DualClampTypes.h` (+2 -1)
> - Wrote `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+9 -0)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $files=@(
> '250902\250902\Untitled2\GVLs\G.TcGVL',
> '250902\250902\Untitled2\DUTs\state.TcDUT',
> '250902\250902\Untitled2\POUs\MAIN.TcPOU',
> '250902\250902\Untitled2\POUs\init.TcPOU',
> '250902\250902\Untitled2\POUs\SelfCheck.TcPOU',
> '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'
> )
> foreach($f in $files){ try { [xml](Get-Content -LiteralPath (Join-Path 'D:\Work_files\Vessel intervention Robot\260316' $f) -Raw -Encoding UTF8) | Out-Null; "XML OK $f" } catch { "XML FAIL $f : $($_.Exception.Message)" } }`
> - Ran `dotnet build "dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj" --configuration Debug --no-restore`
> - Ran `& "C:\Program Files (x86)\Microsoft Visual Studio\2019\Professional\MSBuild\Current\Bin\MSBuild.exe" "dual_clamp_experiment\DualClampExperiment.vcxproj" /p:Configuration=Debug /p:Platform=x64 /p:PlatformToolset=v142 /m /v:minimal`
> - Ran `Get-Process -Name DualClampExperiment,DualClampExperimentUI -ErrorAction SilentlyContinue | Select-Object Name,Id,Path`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> $exe=Join-Path 'D:\Work_files\Vessel intervention Robot\260316' 'dual_clamp_experiment\x64\Debug\DualClampExperiment.exe'
> $p=Start-Process -FilePath $exe -ArgumentList '--no-ui' -WorkingDirectory (Split-Path $exe) -PassThru
> try {
>   $pipe=[System.IO.Pipes.NamedPipeClientStream]::new('.', 'DualClampExperiment', [System.IO.Pipes.PipeDirection]::InOut)
>   $pipe.Connect(3000)
>   $writer=[System.IO.StreamWriter]::new($pipe, [System.Text.UTF8Encoding]::new($false), 4096, $true)
>   $reader=[System.IO.StreamReader]::new($pipe, [System.Text.UTF8Encoding]::new($false), $false, 4096, $true)
>   $writer.AutoFlush=$true
>   $writer.WriteLine('GET')
>   $response=$reader.ReadLine()
>   Write-Output $response
>   $writer.WriteLine('QUIT')
>   Write-Output $reader.ReadLine()
>   $reader.Dispose(); $writer.Dispose(); $pipe.Dispose()
> } finally {
>   if(-not $p.HasExited){ $p.Kill(); $p.WaitForExit(3000) | Out-Null }
> }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\main.cpp'; $l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=1;$i -le $l.Count;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `git diff --stat -- "250902/250902/Untitled2" "dual_clamp_experiment"`
> - Ran `git status --short -- "250902/250902/Untitled2" "dual_clamp_experiment"`
> - Ran `git diff --check`
> - Ran `git diff -- "250902/250902/Untitled2/Untitled2.plcproj" "250902/250902/Untitled2/DUTs/state.TcDUT" "250902/250902/Untitled2/POUs/init.TcPOU"`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\README.md'; Get-Content -LiteralPath $p -Encoding UTF8`
> - Ran `Get-ChildItem -LiteralPath "dual_clamp_experiment\x64\Debug" | Select-Object Name,Length,LastWriteTime`
> - Ran `Get-ChildItem -LiteralPath "64位ADS - 相对路径 - 传数组 - 加上手柄\ADS\x64" -Force | Select-Object Name,Length`
> - Ran `Get-ChildItem -LiteralPath "dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472" | Select-Object Name,Length,LastWriteTime`
>
> </details>
>
> 编译结果出来了：WPF 0 警告 0 错误，C++ 后端用本机现有 VS2019 的 v142 工具集也已通过；原项目要求 v143，但当前电脑没有 v143，因此我会把这一点记录为环境差异。接下来我修正 PLC 运动功能块的周期性调用，确保“准备定位”和“回程”不会因为只在状态分支内调用而出现假完成或不响应。
>
> <details><summary>Edited 3 files, ran 8 commands</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'
> $l=Get-Content -LiteralPath $p -Encoding UTF8
> for($i=130;$i -le 165;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }
> for($i=220;$i -le 250;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }
> for($i=275;$i -le 305;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$pipe=[System.IO.Pipes.NamedPipeClientStream]::new('.', 'DualClampExperiment', [System.IO.Pipes.PipeDirection]::InOut)
> $pipe.Connect(3000)
> $writer=[System.IO.StreamWriter]::new($pipe, [System.Text.UTF8Encoding]::new($false), 4096, $true)
> $reader=[System.IO.StreamReader]::new($pipe, [System.Text.UTF8Encoding]::new($false), $false, 4096, $true)
> $writer.AutoFlush=$true
> $writer.WriteLine('GET')
> $r1=$reader.ReadLine()
> Write-Output $r1
> $writer.WriteLine('PREPARE|instrument=0|moving_axis=1|axis1_distance=96|axis6_distance=580|axis2_angle=0|axis7_angle=0|return_retract=10|return_velocity=20|return_acc=100|return_dec=100|return_jerk=1000|recovery_mode=1')
> Write-Output $reader.ReadLine()
> $writer.WriteLine('QUIT')
> Write-Output $reader.ReadLine()
> $reader.Dispose();$writer.Dispose();$pipe.Dispose()`
> - Ran `& ".\dual_clamp_experiment\x64\Debug\DualClampExperiment.exe" --no-ui`
> - Ran `Get-Process -Name DualClampExperiment -ErrorAction SilentlyContinue | Select-Object Id,Path`
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+2 -2)
> - Ran `$p='dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'; $l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=55;$i -le 75;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `dotnet build "dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj" --configuration Debug --no-restore -p:Platform=x64`
> - Wrote `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+14 -15)
> - Wrote `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+10 -7)
> - Wrote `./dual_clamp_experiment/README.md` (+3 -1)
> - Ran `rg -n "power_output|SetPointGenDisable_output|SetPointGenEnable_output|reset_output" 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU' 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\SelfCheck.TcPOU'`
> - Ran `rg -n "power_\[.*\]\.(Status|Done|Busy|Active|Error|ErrorID)|SetPointGenDisable\[.*\]\.(Done|Enabled|Error)" 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2'`
>
> </details>
>
> 我发现一个需要先校正的细节：原工程文档中电缸1/3的物理开合方向与当前实验版默认值并不完全一致。为了不擅自改变你已经确定的夹紧/释放量，我正在回读原始自检和输出映射，确认实验状态机只复用原值，不重新解释“最大开启”的数值含义。
>
> <details><summary>Edited 2 files, ran 12 commands</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> rg -n "cylinder1_value|cylinder2_value|cylinder3_value|cylinder4_value|cylinder1|cylinder3" 'D:\Work_files\Vessel intervention Robot\260316\下位机工程程序\250902\Untitled2\POUs\SelfCheck.TcPOU' 'D:\Work_files\Vessel intervention Robot\260316\下位机工程程序\250902\Untitled2\POUs\handle.TcPOU' 'D:\Work_files\Vessel intervention Robot\260316\下位机工程程序\250902\Untitled2\GVLs\G.TcGVL'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> rg -n "cylinder1|cylinder2|cylinder3|cylinder4|夹紧|释放|最大|开" 'D:\Work_files\Vessel intervention Robot\260316\64位ADS - 相对路径 - 传数组 - 加上手柄\md\ADS通讯说明.md' 'D:\Work_files\Vessel intervention Robot\260316\64位ADS - 相对路径 - 传数组 - 加上手柄\md\运动流程说明.md' 'D:\Work_files\Vessel intervention Robot\260316\下位机工程程序\PLC全局变量与ADS接口.md'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\下位机工程程序\250902\Untitled2\GVLs\G.TcGVL'; if(Test-Path -LiteralPath $p){$l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=90;$i -le 135;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }}`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> $p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\handle.TcPOU'; $l=Get-Content -LiteralPath $p -Encoding UTF8; for($i=530;$i -le 565;$i++){ '{0,5}: {1}' -f $i,$l[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> rg -n "<DataType><Name Namespace="Tc2_MC2">MC_Power|<Name>MC_Power</Name>" 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\Untitled2.tmc' | Select-Object -First 20`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new()
> chcp 65001 > $null
> rg -n "MC_Power|power_output\[" 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs' | Select-Object -First 120`
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+2 -2)
> - Ran `$uiOut='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472'
> $paths=@(
> [IO.Path]::GetFullPath([IO.Path]::Combine($uiOut,'..\..\..\..\..\x64\Debug\DualClampExperiment.exe')),
> [IO.Path]::GetFullPath([IO.Path]::Combine($uiOut,'..\..\..\..\..\x64\Release\DualClampExperiment.exe'))
> )
> $paths | ForEach-Object { "$_ exists=$([IO.File]::Exists($_))" }`
> - Wrote `./dual_clamp_experiment/DualClampAds.cpp` (+2 -3)
> - Ran `rg -n "ReturnTarget|RecoveryDelta|Cylinder2|Cylinder4|axis1_pos=|axis6_pos=|START\|instrument" 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment'`
> - Ran `rg -n "G\.gen_state := _handle|handle1_\(|arm_manual_|axis2_sync_|injector_manual_" 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\MAIN.TcPOU' 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\SelfCheck.TcPOU' 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'`
> - Ran `rg -n "PREPARE|START|SELF_CHECK|p\.Length|p\[2[0-6]\]|PhaseName" 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs' 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampPipe.cpp'`
> - Ran `rg -n "target_axes|i = 4|absolute.*0|绝对定位到 0|G\.power_\[3\]|G\.power_\[5\]|dual_clamp_selfcheck" 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\SelfCheck.TcPOU' 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\init.TcPOU'`
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+3 -1)
> - Ran `$files=@(
> '250902\250902\Untitled2\POUs\MAIN.TcPOU',
> '250902\250902\Untitled2\POUs\SelfCheck.TcPOU',
> '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU',
> '250902\250902\Untitled2\GVLs\G.TcGVL',
> 'dual_clamp_experiment\DualClampPipe.cpp',
> 'dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'
> )
> foreach($f in $files){$b=[IO.File]::ReadAllBytes((Join-Path 'D:\Work_files\Vessel intervention Robot\260316' $f)); $sig=($b[0..([Math]::Min(2,$b.Length-1))] | ForEach-Object { '{0:X2}' -f $_ }) -join ' '; "$f : $sig"}`
>
> </details>
>
> Context compaction
>
> Source: automatic
> Status: completed
>
> 我先把你这次澄清转换成可执行约束，并核对当前代码里是否仍有“回程减法”或夹紧值被重新判定的问题。重点会检查轴1/3/5/6自检、轴3/5去使能，以及轴1和轴6的位移正方向。
>
> <details><summary>Ran 3 commands</summary>
>
> - Ran `chcp 65001 > $null; git status --short; rg -n "return|回程|dual_clamp|target_axes|leftlimit|夹紧|释放|cylinder[24]" "250902/250902/Untitled2/POUs" "250902/250902/Untitled2/GVLs/G.TcGVL" "dual_clamp_experiment"`
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 '250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU'; Write-Output '--- SelfCheck relevant ---'; Get-Content -Encoding UTF8 '250902/250902/Untitled2/POUs/SelfCheck.TcPOU' | Select-Object -First 230; Write-Output '--- tail ---'; Get-Content -Encoding UTF8 '250902/250902/Untitled2/POUs/SelfCheck.TcPOU' | Select-Object -Last 100`
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); rg -n -C 3 "问题[235]|问题 3|问题 5|自检.*位置|完成自检|增加方向|减小方向|回程目标" . --glob '*.md' --glob '*.txt' --glob '*.html'`
>
> </details>
>
> 目前核对到一个需要纠正的地方：实验状态机把“回程目标”写成了“开始位置减回程距离”，这与您说的轴1、轴6都沿增加方向不一致。还发现电缸3的实验默认值和旧自检代码中的明确赋值可能不一致，我会把这两点作为必须让另一个AI按原程序核实的硬约束。
>
> <details><summary>Ran 3 commands</summary>
>
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); rg -n -C 4 "cylinder[1234].*value|cylinder[1234].*cmd|电缸[1234]|轴1|轴6|回程|fast_return|fast_retract" '下位机工程程序' '250902/250902/Untitled2' --glob '*.TcPOU' --glob '*.TcGVL' --glob '*.TcDUT' | Select-Object -First 500`
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); rg -n -C 5 "600|500|1000|夹紧|释放|cylinder2_clamp|cylinder4_clamp|clamp_axis1|clamp_axis6" . --glob '*.md' --glob '*.txt' --glob '*.cpp' --glob '*.h' --glob '*.xaml' --glob '*.cs' | Select-Object -First 500`
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); $n=0; Get-Content -Encoding UTF8 '250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU' | ForEach-Object { $n++; if($n -ge 190 -and $n -le 225){ '{0}: {1}' -f $n,$_ } }; $n=0; Get-Content -Encoding UTF8 '250902/250902/Untitled2/GVLs/G.TcGVL' | ForEach-Object { $n++; if($n -ge 145 -and $n -le 155){ '{0}: {1}' -f $n,$_ } }`
>
> </details>
</details>

明白，按你的回答，最终约束应锁定为：

- **自检轴**：轴1、轴3、轴5、轴6执行左限位自检；轴2、轴7继续按旧程序绝对定位到0°；轴4跳过。
- **自检完成后**：轴3、轴5去使能；后续只控制轴1、轴2、轴6、轴7。定位臂、注射器、轴15以及倍福轴13至15不参与。
- **方向**：你说的“轴1和轴6都是增加方向”，我理解为实验中的释放后回程，两个轴都使用正向增加坐标。也就是：
  ```text
  回程目标 = 实验开始绝对位置 + 回程距离
  ```
  恢复输送时再回到实验开始绝对位置。自检时向左限位的负向逼近逻辑不变。

当前代码中这两行仍然是减法，需要让另一个AI修改：

[DualClampExperiment.TcPOU](D:/Work_files/Vessel%20intervention%20Robot/260316/250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU:207)

```pascal
G.dual_clamp_return_target_abs := G.dual_clamp_start_target_axis1_abs - G.dual_clamp_return_retract_distance;
G.dual_clamp_return_target_abs := G.dual_clamp_start_target_axis6_abs - G.dual_clamp_return_retract_distance;
```

应改为加法。

我之前的**问题5**就是问：自检完成后，是否还要自动移动到实验开始位置。这里要区分两个位置：

1. 旧版SelfCheck中的回退位置，例如轴1距左限位96、轴6距左限位580；
2. 本次实验由界面输入的轴1、轴6距左限位位置。

建议保留旧版SelfCheck的完整流程，自检完成后停在旧版回退位置；之后由界面单独点击“准备定位”，再根据本次输入的距离执行：

```text
轴1目标 = 左限位绝对位置 + 轴1距左限位距离
轴6目标 = 左限位绝对位置 + 轴6距左限位距离
```

如果本次输入值与旧版回退值相同，则“准备定位”只需检查位置并直接标记完成，不要重复运动。

夹持数值不再由程序判定，也不放到界面上修改。轴1对应电缸2，轴6对应电缸4，使用你原程序已经确定的夹紧值和释放值；电缸1和电缸3始终保持最大开启值。当前代码中电缸3仍写成500，而旧版SelfCheck明确写的是1000，需按原程序统一，不能让另一个AI自行改成500：

[ G.TcGVL ](D:/Work_files/Vessel%20intervention%20Robot/260316/250902/250902/Untitled2/GVLs/G.TcGVL:149)

最后只需确认一点：**是否保留旧版SelfCheck的回退位置作为自检终点，并由“准备定位”负责本次实验位置？**

<details><summary>4 previous messages</summary>

> 收到，现在按这个最终行为直接修改代码：自检阶段保留旧程序的轴2、轴7绝对定位到0°；自检结束只进入等待状态，不自动执行实验定位；用户点击界面的“准备定位”后，PLC才按左限位基准移动轴1/轴6。先核对现有改动，再修正方向、输出值和状态握手，随后重新编译验证。
>
> <details><summary>Ran 7 commands</summary>
>
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); Write-Output '--- SelfCheck non-target code ---'; $n=0; Get-Content -Encoding UTF8 '250902/250902/Untitled2/POUs/SelfCheck.TcPOU' | ForEach-Object { $n++; if($n -ge 110 -and $n -le 525){ '{0}: {1}' -f $n,$_ } }; Write-Output '--- MAIN ---'; Get-Content -Encoding UTF8 '250902/250902/Untitled2/POUs/MAIN.TcPOU'; Write-Output '--- init ---'; Get-Content -Encoding UTF8 '250902/250902/Untitled2/POUs/init.TcPOU`
> - Ran `Get-Location; Get-ChildItem '250902/250902/Untitled2/POUs' | Select-Object -First 5`
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); $n=0; Get-Content -Encoding UTF8 '250902/250902/Untitled2/POUs/SelfCheck.TcPOU' | ForEach-Object { $n++; if($n -ge 110 -and $n -le 230){ '{0}: {1}' -f $n,$_ } }`
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); $n=0; Get-Content -Encoding UTF8 '250902/250902/Untitled2/POUs/SelfCheck.TcPOU' | ForEach-Object { $n++; if($n -ge 230 -and $n -le 530){ '{0}: {1}' -f $n,$_ } }`
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); Write-Output '--- MAIN ---'; Get-Content -Encoding UTF8 '250902/250902/Untitled2/POUs/MAIN.TcPOU'; Write-Output '--- init ---'; Get-Content -Encoding UTF8 '250902/250902/Untitled2/POUs/init.TcPOU'; Write-Output '--- GVL relevant ---'; $n=0; Get-Content -Encoding UTF8 '250902/250902/Untitled2/GVLs/G.TcGVL' | ForEach-Object { $n++; if($n -le 190){ '{0}: {1}' -f $n,$_ } }`
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); Write-Output '--- C++ controller ---'; Get-Content -Encoding UTF8 'dual_clamp_experiment/DualClampController.cpp'; Write-Output '--- header ---'; Get-Content -Encoding UTF8 'dual_clamp_experiment/DualClampController.h'; Write-Output '--- ADS ---'; Get-Content -Encoding UTF8 'dual_clamp_experiment/DualClampAds.cpp'; Write-Output '--- pipe ---'; Get-Content -Encoding UTF8 'dual_clamp_experiment/DualClampPipe.cpp'`
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 '250902/250902/Untitled2/POUs/ArmManual.TcPOU' | Select-Object -First 180; Write-Output '--- state type ---'; Get-Content -Encoding UTF8 '250902/250902/Untitled2/DUTs/state.TcDUT'; Write-Output '--- UI snippets ---'; $n=0; Get-Content -Encoding UTF8 'dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs' | ForEach-Object { $n++; if($n -le 380){ '{0}: {1}' -f $n,$_ } }`
>
> </details>
>
> 已确认界面流程本身已经是“自检→准备定位→开始实验”，但PLC还有三处要落实：回程方向仍是减法；电缸3常开值和旧自检明确值不统一；实验状态下的MC_Power输出映射不完整，可能导致准备定位状态判断不可靠。我现在先改这三处，并保留轴2/轴7自检绝对到0°的现有逻辑。
>
> <details><summary>Ran a command</summary>
>
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); rg -n "dual_clamp_cylinder3_open_word|return_target_abs :=|G.power_\[i\]\(|SetPointGenDisable\[i\]" '250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU' '250902/250902/Untitled2/GVLs/G.TcGVL' 'dual_clamp_experiment'`
>
> </details>
</details>

> 把剩余的修改列一个详细计划，以文字的形式输出在对话中能显示的代码块里即可，要求另一个ai能够以此计划执行完剩余的修改。

```text
剩余修改执行计划

目标：
沿用原程序的完整自检逻辑。自检时，轴1、轴3、轴5、轴6向左限位寻参；轴2、轴7继续使用原程序的 MC_MoveAbsolute，绝对定位到 0°。自检完成后不自动执行准备定位，PLC停在等待状态，只有用户在WPF界面点击“准备定位”后，才执行实验位置定位。

一、修改前先确认当前已有改动

不要重新创建项目，也不要回退现有修改。当前主要文件为：

D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\GVLs\G.TcGVL
D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\MAIN.TcPOU
D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\init.TcPOU
D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\SelfCheck.TcPOU
D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU
D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampAds.cpp
D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampController.cpp
D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampPipe.cpp
D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml
D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs

所有文件使用UTF-8读取和修改，不改变原有编码。中文注释继续使用中文。

二、PLC全局变量修改

修改文件：

D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\GVLs\G.TcGVL

1. 保留实验位置参数：

dual_clamp_axis1_distance_from_left
dual_clamp_axis6_distance_from_left
dual_clamp_axis2_angle_abs
dual_clamp_axis7_angle_abs

轴1、轴6的位置参数全部解释为“距左限位距离”，不能直接当作绝对NC位置。

2. 固定夹紧/释放值，不允许界面重新判定或修改。

按当前实验方案使用：

电缸2，也就是轴1机构：

夹紧值 = 600
释放值 = 0

电缸4，也就是轴6机构：

夹紧值 = 500
释放值 = 0

电缸1和电缸3保持常开最大值。旧版SelfCheck中已经明确使用1000，因此统一为：

dual_clamp_cylinder1_open_word := 1000
dual_clamp_cylinder3_open_word := 1000

如果其他旧文件中出现不同的电缸1/3值，以“下位机工程程序”中SelfCheck明确写入的1000为准，不要由程序自动试探。

3. 不增加以下采样量：

轴2、轴4的采样数组；
轴1、轴6驱动扭矩；
定位臂轴；
注射器轴；
轴15；
手柄输入量。

实验采样只保留轴1、轴6的位置、速度、加速度、两端力/扭矩原始值、电缸2/4控制量、阶段编号、事件序号和时间戳。

三、修改SelfCheck

修改文件：

D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\SelfCheck.TcPOU

1. 参与左限位寻参的轴必须保持：

target_axes := [TRUE, FALSE, TRUE, FALSE, TRUE, TRUE, FALSE]

对应关系：

轴1：左限位自检
轴2：不寻左限位，绝对定位到0°
轴3：左限位自检
轴4：跳过
轴5：左限位自检
轴6：左限位自检
轴7：不寻左限位，绝对定位到0°

2. 轴1、3、5、6的寻参方向继续使用：

MC_MoveVelocity.Direction := MC_Direction.MC_Negative_Direction

也就是向左限位方向逼近。这里的负向仅用于自检寻参，不代表实验回程方向。

3. 轴2和轴7的非目标轴分支必须保留绝对定位逻辑：

Position := 0.0

不要把轴2、轴7改成左限位加距离，也不要使用SetPos代替绝对0°定位。

轴2、轴7的流程应为：

禁用外部给定；
调用MC_MoveAbsolute；
Position := 0.0；
等待Done；
如果发生错误，按原程序复位后重试；
到位后将SelfCheck状态置为完成。

4. 自检完成条件必须同时包含：

轴1、轴2、轴3、轴5、轴6、轴7完成；
轴4直接视为完成。

不能因为轴2或轴7未参与左限位寻参而跳过它们的0°定位。

5. SelfCheck完成时执行以下固定动作：

G.cylinder1_value := 1000;
G.cylinder2_value := 0;
G.cylinder3_value := 1000;
G.cylinder4_value := 0;

G.self_check_done := TRUE;
G.dual_clamp_selfcheck_done := TRUE;
G.dual_clamp_selfcheck_busy := FALSE;
G.dual_clamp_leftlimit_valid := TRUE;

G.dual_clamp_phase := 13;

G.power_[3].Enable := FALSE;
G.power_[5].Enable := FALSE;

G.gen_state := _dual_clamp;

这里的phase=13表示“自检完成，等待准备定位”，不能自动进入准备定位。

6. 自检完成后不能调用以下控制链：

handle1_()
ArmManual
Axis2Sync
InjectorManual
手柄输入
定位臂控制
注射器控制
轴15控制

四、修改DualClampExperiment状态机

修改文件：

D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU

1. 实验阶段实际使用的轴必须保持：

active_axis := [TRUE, TRUE, FALSE, FALSE, FALSE, TRUE, TRUE]

即：

轴1：使用
轴2：使用
轴3：不使用
轴4：不使用
轴5：不使用
轴6：使用
轴7：使用

轴3、轴4、轴5不得执行实验运动。

2. 自检切换到DualClampExperiment后，初始状态必须是等待准备定位：

state := 0;
G.dual_clamp_phase := 13;
G.dual_clamp_setup_done := FALSE;
G.dual_clamp_setup_busy := FALSE;

不得在初始化代码中自动置位G.dual_clamp_setup_req，也不得自动执行MC_MoveAbsolute准备运动。

3. 只有收到G.dual_clamp_setup_req后，才允许执行准备定位。

收到请求后：

G.dual_clamp_setup_req := FALSE;
G.dual_clamp_setup_busy := TRUE;
G.dual_clamp_setup_done := FALSE;

轴1目标：

G.dual_clamp_setup_target_axis1_abs :=
    G.leftlimit[1] + G.dual_clamp_axis1_distance_from_left;

轴6目标：

G.dual_clamp_setup_target_axis6_abs :=
    G.leftlimit[6] + G.dual_clamp_axis6_distance_from_left;

轴2目标：

G.dual_clamp_axis2_angle_abs

轴7目标：

G.dual_clamp_axis7_angle_abs

其中，轴2、轴7的实验角度可以由界面输入；但这不改变它们在SelfCheck阶段绝对定位到0°的要求。

4. 准备定位阶段只运动轴1、轴2、轴6、轴7。

轴3、轴4、轴5的setup_exec必须为FALSE，return_exec必须为FALSE。

准备定位完成后：

G.dual_clamp_setup_busy := FALSE;
G.dual_clamp_setup_done := TRUE;
G.dual_clamp_phase := 15;
state := 20;

phase=15表示“准备完成，等待开始实验”。

5. phase=15/state=20时不得自动夹紧、自动开始或自动运动。

此时程序只保持当前位置，等待G.dual_clamp_start_req。

6. 收到开始实验请求后，实验动作顺序必须为：

第一阶段：两端同时夹紧，建立基准采样；
第二阶段：等待基准采样时间；
第三阶段：只释放运动端；
第四阶段：运动端沿正向增加方向回程；
第五阶段：运动端重新夹紧；
第六阶段：恢复到实验开始位置；
第七阶段：实验完成。

运动端映射：

moving_axis = 1：

运动端电缸为电缸2；
固定端为轴6机构；
释放/夹紧只改变电缸2；
回程只移动轴1。

moving_axis = 6：

运动端电缸为电缸4；
固定端为轴1机构；
释放/夹紧只改变电缸4；
回程只移动轴6。

7. 修正回程目标方向。

用户已明确轴1和轴6的实验运动都使用增加方向。因此以下逻辑必须使用加法：

IF moving_index = 1 THEN
    G.dual_clamp_return_target_abs :=
        G.dual_clamp_start_target_axis1_abs
        + G.dual_clamp_return_retract_distance;
ELSE
    G.dual_clamp_return_target_abs :=
        G.dual_clamp_start_target_axis6_abs
        + G.dual_clamp_return_retract_distance;
END_IF

禁止使用：

开始位置 - 回程距离
左限位绝对位置 - 回程距离

自检寻参仍然是负向，实验回程必须是正向增加，两者不能混淆。

8. 恢复输送时，目标必须回到本次实验开始位置：

moving_axis = 1：

return_target[1] := G.dual_clamp_start_target_axis1_abs

moving_axis = 6：

return_target[6] := G.dual_clamp_start_target_axis6_abs

恢复阶段不能再次加回程距离。

9. 电缸控制必须集中在DualClampExperiment中。

每个PLC周期最后写入：

G.cylinder1_value := G.dual_clamp_cylinder1_open_word;
G.cylinder3_value := G.dual_clamp_cylinder3_open_word;
G.cylinder2_value := G.dual_clamp_cylinder2_cmd;
G.cylinder4_value := G.dual_clamp_cylinder4_cmd;

动作阶段的电缸值：

开始实验/基准采样：
电缸2 = 600
电缸4 = 500

释放轴1机构：
电缸2 = 0
电缸4保持500

释放轴6机构：
电缸4 = 0
电缸2保持600

重新夹紧轴1机构：
电缸2 = 600

重新夹紧轴6机构：
电缸4 = 500

固定端在整个过程中不得释放。

10. 为防止DualClampExperiment状态判断使用旧的MC_Power输出，直接调用MC_Power后必须同步写入输出结构：

G.power_output[i].Done := G.power_[i].Status;
G.power_output[i].Busy := G.power_[i].Busy;
G.power_output[i].Active := G.power_[i].Active;
G.power_output[i].Error := G.power_[i].Error;
G.power_output[i].ErrorID := G.power_[i].ErrorID;

对于直接调用的MC_ExtSetPointGenDisable，也建议同步写入：

G.SetPointGenDisable_output[i].Done := G.SetPointGenDisable[i].Done;
G.SetPointGenDisable_output[i].Busy := G.SetPointGenDisable[i].Busy;
G.SetPointGenDisable_output[i].Error := G.SetPointGenDisable[i].Error;
G.SetPointGenDisable_output[i].ErrorID := G.SetPointGenDisable[i].ErrorID;
G.SetPointGenDisable_output[i].Enabled := G.SetPointGenDisable[i].Enabled;

11. 轴3、轴5去使能必须是持续状态，而不是只写一个PLC周期。

在DualClampExperiment每周期执行：

轴3：MC_Power Enable := FALSE
轴5：MC_Power Enable := FALSE

轴4也保持Enable := FALSE。

五、检查MAIN和init

修改文件：

D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\MAIN.TcPOU
D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\init.TcPOU

1. init阶段只给以下轴上电：

轴1、轴2、轴3、轴5、轴6、轴7。

轴4不使能。

2. 自检完成后切换到_dual_clamp。

3. MAIN中只能按以下顺序调用：

_init -> init_()
_self_check -> self_check_()
_dual_clamp -> dual_clamp_()

不要恢复调用：

handle1_()
arm_manual_()
axis2_sync_()
injector_manual_()

不要添加对倍福轴13、14、15的上电或运动调用。

4. MAIN中的G.axis[i]()只允许刷新当前介入机器人轴1至轴7对象，不要扩展到定位臂或注射器轴。

六、ADS后端修改

修改文件：

D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampController.cpp
D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampAds.cpp
D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampPipe.cpp

1. 保持命令流程：

SELF_CHECK
PREPARE|...
START
ABORT
GET
SAVE|...

2. SELF_CHECK命令只负责写入：

G.dual_clamp_selfcheck_req := TRUE

不能同时写入准备定位请求，也不能同时写入开始实验请求。

3. PREPARE命令必须：

先确认ADS已连接；
确认G.dual_clamp_selfcheck_done = TRUE；
确认G.dual_clamp_leftlimit_valid = TRUE；
写入界面中的轴1/轴6距左限位距离；
写入轴2/轴7实验角度；
写入回程距离、速度、加速度、减速度、Jerk；
只置位G.dual_clamp_setup_req；
清空采样缓冲一次。

4. START命令必须：

确认SelfCheck完成；
确认leftlimit_valid；
确认setup_done；
确认PLC phase=15；
只置位G.dual_clamp_start_req。

START不能自动补发PREPARE。

5. 位置参数不能在上位机换算成绝对坐标。

上位机只发送距左限位距离，绝对位置由PLC计算：

左限位绝对位置 + 距左限位距离

6. 保持当前状态协议字段数量和WPF解析一致。GET状态至少包含：

STATE
phase
axis1位置
axis6位置
axis1速度
axis6速度
axis1加速度
axis6加速度
axis2角度
axis7角度
两端力
两端扭矩
ADS连接状态
自检状态
左限位有效状态
准备定位状态
准备完成状态
目标位置
回程目标
错误编号
错误文本

不要把采样率、采样数量、固定端位置偏差加入实时界面。

七、WPF界面检查

修改文件：

D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml
D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs

1. 界面操作顺序必须固定为：

点击“执行自检”
等待状态显示自检完成
选择实验参数
点击“准备定位”
等待状态显示准备完成
点击“开始实验”
实验结束后点击“保存数据”

2. 页面加载、连接ADS、轮询GET时，不得自动发送PREPARE或START。

3. 按钮使能条件：

执行自检：
ADS连接后可用，自检运行期间禁用。

准备定位：
ADS已连接；
SelfCheck完成；
左限位有效；
当前没有正在准备定位。

开始实验：
准备定位完成；
当前没有准备定位运动。

中止：
实验运行期间可用。

4. 界面保留：

器械类型：导丝/导管；
运动端选择：轴1/轴6；
轴1距左限位距离；
轴6距左限位距离；
轴2实验角度；
轴7实验角度；
回程距离；
回程速度；
回程加速度；
回程减速度；
回程Jerk；
恢复模式。

5. 界面删除或不显示：

采样率；
采样数量；
固定端位置偏差；
绝对NC位置输入；
轴1/轴6驱动扭矩；
电缸夹紧WORD输入；
电缸释放WORD输入；
手柄控制按钮；
定位臂控制；
注射器控制；
轴15控制。

6. 状态文字必须明确显示：

自检完成，等待准备定位
准备定位中
准备定位完成，等待开始
基准采样
运动端释放
运动端正向回程
运动端重新夹紧
恢复实验开始位置
实验完成
实验中止
错误

“回程”文字必须注明是正向增加方向，避免再次误解。

八、采样和数据保存检查

1. PLC采样只在实验阶段开启。

2. 采样字段保留：

PLC时间戳；
阶段编号；
事件序号；
轴1位置、速度、加速度；
轴6位置、速度、加速度；
端1轴向力和扭矩；
端2轴向力和扭矩；
电缸2控制值；
电缸4控制值。

3. 不采集：

轴2、轴4实时采样数组；
轴1、轴6驱动扭矩；
定位臂；
注射器；
轴15。

4. 时间戳表达式如TwinCAT编译失败，不要删除时间戳。改为基于PLC周期的单调时间：

sample_time_us := sample_count * PLC周期微秒数

当前PLC任务若确认是1 ms，则使用：

G.dual_clamp_sample_time_us[i] :=
    ULINT(G.dual_clamp_sample_count) * 1000;

具体周期以TwinCAT任务配置为准。

九、TwinCAT兼容性检查

1. 逐个检查以下ST语法：

MC_MoveAbsolute调用；
MC_MoveVelocity调用；
MC_Stop调用；
MC_Power调用；
MC_ExtSetPointGenDisable调用；
ARRAY下标；
WORD赋值；
LREAL类型运算；
ULINT类型转换；
MAX函数。

2. 如果MAX函数导致编译错误，改成普通IF：

IF G.dual_clamp_axis1_distance_from_left < 0.0 THEN
    target_distance := 0.0;
ELSE
    target_distance := G.dual_clamp_axis1_distance_from_left;
END_IF

3. 所有FB保证每个PLC周期调用一次，不能在一个状态内重复调用后又在其他位置重复调用同一个FB。

十、编译和静态验证

1. XML解析检查：

检查以下文件是否仍为有效UTF-8 XML：

G.TcGVL
state.TcDUT
MAIN.TcPOU
init.TcPOU
SelfCheck.TcPOU
DualClampExperiment.TcPOU

2. C++后端编译：

如果电脑没有v143工具集，使用已安装的v142工具集：

& "C:\Program Files (x86)\Microsoft Visual Studio\2019\Professional\MSBuild\Current\Bin\MSBuild.exe" `
  "D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampExperiment.vcxproj" `
  /p:Configuration=Debug `
  /p:Platform=x64 `
  /p:PlatformToolset=v142 `
  /m `
  /v:minimal

3. WPF编译：

dotnet build `
  "D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj" `
  --configuration Debug `
  --no-restore `
  -p:Platform=x64

4. 执行：

git diff --check

不得有空白错误、乱码或意外修改。

十一、无设备情况下的管道测试

启动DualClampExperiment.exe后测试：

GET

预期返回STATE协议，字段数量与WPF解析一致。

PREPARE

在未完成自检时，预期返回：

ERROR|尚未完成左限位自检

START

在未点击准备定位时，预期返回：

ERROR|尚未完成准备定位

QUIT

预期返回：

OK|QUIT

十二、TwinCAT在线验收顺序

在TwinCAT XAE实际编译并登录PLC后，先不要执行实验运动，只观察变量。

1. 上电后：

G.gen_state = _init 或 _self_check；
轴1、2、3、5、6、7按旧程序上电；
轴4不使能。

2. SelfCheck运行时：

轴1、3、5、6向负向寻找左限位；
G.leftlimit[1]、G.leftlimit[3]、G.leftlimit[5]、G.leftlimit[6]被记录；
轴2、轴7执行绝对定位到0°。

3. SelfCheck完成后：

G.self_check_done = TRUE；
G.dual_clamp_leftlimit_valid = TRUE；
G.dual_clamp_phase = 13；
G.gen_state = _dual_clamp；
轴3、轴5去使能；
轴1、轴2、轴6、轴7保持待机；
轴1和轴6不能自行移动；
G.dual_clamp_setup_done = FALSE。

4. 仅点击“准备定位”后：

G.dual_clamp_setup_req产生一次脉冲；
轴1目标为左限位加输入距离；
轴6目标为左限位加输入距离；
轴2、轴7到达界面设定角度；
准备结束后G.dual_clamp_phase = 15；
G.dual_clamp_setup_done = TRUE；
程序不自动开始实验。

5. 点击“开始实验”后：

两端先夹紧并采样；
只释放运动端；
运动端沿正向增加方向移动；
运动端重新夹紧；
运动端返回实验开始位置；
固定端整个过程中不发出运动指令。

十三、最终交付要求

另一个AI完成后必须说明：

1. 修改了哪些文件；
2. 自检轴和轴2/轴7绝对0°逻辑；
3. 自检后为什么不会自动准备定位；
4. 准备定位如何由界面触发；
5. 轴1/轴6回程方向如何实现；
6. 电缸固定值分别是什么；
7. C++和WPF是否编译通过；
8. PLC是否经过TwinCAT XAE实际编译；
9. 是否执行了真实设备运动测试。

如果没有TwinCAT XAE或没有接入设备，只能声明“C++、WPF编译通过，PLC尚需TwinCAT实际编译确认”，不能声称PLC已经验证完成。
```

> 你这里说了很多可能另一个ai无法理解的名词，而且另一个ai不知道项目背景，不知道什么是定位臂轴，什么是注射器轴，不知道参考什么写自检（甚至我觉得都不用再写，直接复制之前的自检部分的TCPOU，然后稍微改一下就行吧）

<details><summary>2 previous messages</summary>

> 你说得对，计划应该让另一个 AI 直接照着文件路径和操作步骤执行，而不是要求它先理解整套系统。我会把计划重写成“先复制原自检文件，再做少量改动”的版本，并把轴号、电缸号、界面按钮和每个动作写成明确的对应关系。
>
> <details><summary>Ran a command</summary>
>
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); Write-Output '--- source files ---'; Get-ChildItem -Name '下位机工程程序/250902/Untitled2/POUs' | Where-Object {$_ -match 'SelfCheck|MAIN|init|Dual'}; Write-Output '--- current/source hashes ---'; Get-FileHash -Algorithm SHA256 '250902/250902/Untitled2/POUs/SelfCheck.TcPOU','下位机工程程序/250902/Untitled2/POUs/SelfCheck.TcPOU','250902/250902/Untitled2/POUs/MAIN.TcPOU','下位机工程程序/250902/Untitled2/POUs/MAIN.TcPOU' | Format-Table -AutoSize; Write-Output '--- source main first ---'; Get-Content -Encoding UTF8 '下位机工程程序/250902/Untitled2/POUs/MAIN.TcPOU' | Select-Object -First 80; Write-Output '--- source selfcheck declaration ---'; Get-Content -Encoding UTF8 '下位机工程程序/250902/Untitled2/POUs/SelfCheck.TcPOU' | Select-Object -First 80`
>
> </details>
</details>

你说得对。下面这版计划不要求另一个 AI 先理解整个项目，而是明确告诉它：参考哪个文件、复制什么、只改哪些地方、哪些文件不要碰。

```text
双机构夹持实验程序剩余修改计划

一、项目背景和轴的对应关系

当前需要修改的是：

D:\Work_files\Vessel intervention Robot\260316

下位机参考工程是：

D:\Work_files\Vessel intervention Robot\260316\下位机工程程序

当前实际使用的下位机工程是：

D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2

当前实验上位机工程是：

D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment

本实验只涉及两套介入机器人夹持机构：

1. 第一套机构使用PLC轴1，夹爪由电缸2控制。
2. 第一套机构的旋转轴是轴2。
3. 第二套机构使用PLC轴6，夹爪由电缸4控制。
4. 第二套机构的旋转轴是轴7。
5. 轴3和轴5只在开机自检时参与运动，自检完成后必须去使能。
6. 轴4不参与本实验，也不需要自检。
7. 不要调用手柄控制、定位臂控制、注射器控制和轴15控制。
8. 不要修改与本实验无关的其他控制功能。

本次最终流程必须是：

执行自检
→ 自检完成后停住并等待
→ 点击“准备定位”
→ 等待准备定位完成
→ 点击“开始实验”
→ 执行释放、正向回程、重新夹紧和恢复位置。

自检完成后不能自动准备定位，也不能自动开始实验。

二、下位机自检部分的修改方法

不要重新设计自检程序。

直接把下面这个文件复制到当前工程中，作为自检程序的基础：

D:\Work_files\Vessel intervention Robot\260316\下位机工程程序\250902\Untitled2\POUs\SelfCheck.TcPOU

覆盖或替换当前文件：

D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\SelfCheck.TcPOU

复制前可以先把当前文件备份为：

SelfCheck.TcPOU.experiment_backup

复制完成后，只做以下少量修改。

1. 保留原程序的轴1、轴3、轴5、轴6左限位自检。

声明中的数组必须是：

target_axes : ARRAY[1..7] OF BOOL :=
    [TRUE, FALSE, TRUE, FALSE, TRUE, TRUE, FALSE];

对应含义：

轴1：执行左限位自检；
轴2：不执行左限位自检；
轴3：执行左限位自检；
轴4：跳过；
轴5：执行左限位自检；
轴6：执行左限位自检；
轴7：不执行左限位自检。

2. 保留原程序的负向寻参方向。

轴1、轴3、轴5、轴6寻找左限位时，继续使用：

Direction := MC_Direction.MC_Negative_Direction

这只是自检时向左限位靠近的方向，不代表实验回程方向。

3. 保留轴2和轴7绝对定位到0度的原程序。

在SelfCheck中，轴2和轴7不能寻找左限位，而要继续执行：

MC_MoveAbsolute
Position := 0.0

也就是说：

轴2自检完成时绝对位置必须为0度；
轴7自检完成时绝对位置必须为0度。

不能把轴2、轴7改成“左限位加距离”的定位方式。

4. 轴4直接跳过。

在SelfCheck初始化或循环中增加：

IF i = 4 THEN
    stu[i] := 10;
END_IF

轴4不执行运动，不执行绝对定位，不参与自检等待。

5. 自检完成判定需要包括轴1、轴2、轴3、轴5、轴6、轴7。

自检完成判断可以使用：

all_done := TRUE;

FOR i := 1 TO 7 DO
    IF (i <> 4) AND (stu[i] <> 10) THEN
        all_done := FALSE;
        EXIT;
    END_IF
END_FOR

这样轴4被跳过，轴2和轴7仍必须完成绝对0度定位。

6. 修改自检完成后的状态跳转。

原程序自检完成后可能进入_handle或调用手柄初始化。这里必须改为进入双机构实验状态：

G.self_check_done := TRUE;
G.dual_clamp_selfcheck_done := TRUE;
G.dual_clamp_selfcheck_busy := FALSE;
G.dual_clamp_selfcheck_error := FALSE;
G.dual_clamp_leftlimit_valid := TRUE;

G.dual_clamp_leftlimit_axis1_abs := G.leftlimit[1];
G.dual_clamp_leftlimit_axis6_abs := G.leftlimit[6];

G.dual_clamp_phase := 13;
G.gen_state := _dual_clamp;

不要在自检完成后调用handle1_()，也不要自动发送准备定位请求。

7. 自检完成后固定电缸状态。

使用原程序已经确定的值：

G.cylinder1_value := 1000;
G.cylinder2_value := 0;
G.cylinder3_value := 1000;
G.cylinder4_value := 0;

含义是：

电缸1保持开启；
电缸3保持开启；
电缸2自检结束时释放；
电缸4自检结束时释放。

8. 自检完成后轴3和轴5去使能。

自检完成代码中加入：

G.power_[3].Enable := FALSE;
G.power_[5].Enable := FALSE;

后面的实验程序中也要每个PLC周期继续保持这两个轴为FALSE，防止它们重新上电。

三、MAIN程序修改方法

修改文件：

D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\MAIN.TcPOU

MAIN只保留以下流程：

_init
_self_check
_dual_clamp
_err
_clear_err
_reset

自检完成后不允许进入_handle。

不要调用以下程序：

handle1_();
arm_manual_();
axis2_sync_();
injector_manual_();

不要给定位臂、注射器或轴15发送上电和运动命令。

保留当前介入机器人轴对象刷新：

FOR i := 1 TO 7 DO
    G.axis[i]();
END_FOR

init阶段只给轴1、轴2、轴3、轴5、轴6、轴7上电，轴4不使能。

四、双机构实验程序修改方法

修改文件：

D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU

不要把SelfCheck代码复制到这个文件中。

SelfCheck只负责开机自检、寻找左限位和让轴2/轴7回到0度。

DualClampExperiment只负责准备定位和实验动作。

1. 自检完成后进入等待准备定位状态。

初始化状态必须是：

state := 0;
G.dual_clamp_phase := 13;
G.dual_clamp_setup_done := FALSE;
G.dual_clamp_setup_busy := FALSE;

状态13的含义是：

“自检完成，等待用户点击准备定位”。

在state=0时不能自动运动。

2. 只有收到准备定位请求后才运动。

只有当：

G.dual_clamp_setup_req = TRUE

时，才执行准备定位。

收到请求后立即清零：

G.dual_clamp_setup_req := FALSE;

然后置位：

G.dual_clamp_setup_busy := TRUE;
G.dual_clamp_setup_done := FALSE;

3. 准备定位目标的计算方式。

轴1目标：

G.dual_clamp_setup_target_axis1_abs :=
    G.leftlimit[1] + G.dual_clamp_axis1_distance_from_left;

轴6目标：

G.dual_clamp_setup_target_axis6_abs :=
    G.leftlimit[6] + G.dual_clamp_axis6_distance_from_left;

轴2目标：

G.dual_clamp_axis2_angle_abs

轴7目标：

G.dual_clamp_axis7_angle_abs

轴1和轴6的界面输入是“距离左限位的距离”，不是绝对位置。

绝对位置只能由PLC使用左限位值计算，不能由上位机计算。

4. 准备定位只控制轴1、轴2、轴6、轴7。

准备定位时：

轴1移动到计算后的目标；
轴2移动到设定角度；
轴6移动到计算后的目标；
轴7移动到设定角度。

轴3、轴4、轴5不能执行准备定位运动。

4个目标全部完成后：

G.dual_clamp_setup_busy := FALSE;
G.dual_clamp_setup_done := TRUE;
G.dual_clamp_phase := 15;
state := 20;

状态15的含义是：

“准备定位完成，等待用户点击开始实验”。

5. state=20时禁止自动开始实验。

只有收到：

G.dual_clamp_start_req = TRUE

才允许进入实验。

收到后立即清零：

G.dual_clamp_start_req := FALSE;

6. 实验动作顺序。

实验开始后按以下顺序执行：

第一步：轴1机构和轴6机构同时夹紧，采集基准数据。

第二步：等待约1秒，使夹持状态稳定。

第三步：只释放运动端。

第四步：运动端沿增加方向正向回程。

第五步：等待运动端到达回程位置。

第六步：只重新夹紧运动端，固定端保持夹紧。

第七步：等待重新夹紧完成。

第八步：运动端恢复到实验开始位置。

第九步：实验完成。

7. 运动端为轴1时的动作。

轴1是运动端：

电缸2释放：

G.dual_clamp_cylinder2_cmd :=
    G.dual_clamp_cylinder2_release_word;

轴6固定端保持夹紧：

G.dual_clamp_cylinder4_cmd :=
    G.dual_clamp_cylinder4_clamp_word;

轴1回程目标必须是：

G.dual_clamp_return_target_abs :=
    G.dual_clamp_start_target_axis1_abs
    + G.dual_clamp_return_retract_distance;

8. 运动端为轴6时的动作。

轴6是运动端：

电缸4释放：

G.dual_clamp_cylinder4_cmd :=
    G.dual_clamp_cylinder4_release_word;

轴1固定端保持夹紧：

G.dual_clamp_cylinder2_cmd :=
    G.dual_clamp_cylinder2_clamp_word;

轴6回程目标必须是：

G.dual_clamp_return_target_abs :=
    G.dual_clamp_start_target_axis6_abs
    + G.dual_clamp_return_retract_distance;

9. 回程方向必须使用加法。

用户已经明确轴1和轴6的实验运动方向都是增加方向。

因此必须使用：

开始位置 + 回程距离

不能使用：

开始位置 - 回程距离

也不能使用：

左限位绝对位置 - 回程距离

自检时向左限位的负向运动，与实验时回程的正向运动是两个不同动作，不能混用。

10. 恢复输送目标。

重新夹紧后，运动端恢复到本次准备定位的开始位置。

轴1运动端：

return_target[1] :=
    G.dual_clamp_start_target_axis1_abs;

轴6运动端：

return_target[6] :=
    G.dual_clamp_start_target_axis6_abs;

恢复位置时不能再次加回程距离。

11. 固定夹紧/释放值。

不要在WPF界面增加夹紧值输入框，也不要在程序运行时自动判断夹紧值。

固定使用：

电缸2：
夹紧 = 600
释放 = 0

电缸4：
夹紧 = 500
释放 = 0

电缸1：
始终保持1000

电缸3：
始终保持1000

每个PLC周期末尾写入：

G.cylinder1_value := 1000;
G.cylinder3_value := 1000;
G.cylinder2_value := G.dual_clamp_cylinder2_cmd;
G.cylinder4_value := G.dual_clamp_cylinder4_cmd;

12. 轴3、轴4、轴5持续去使能。

DualClampExperiment每个PLC周期都要保证：

轴3 Enable := FALSE
轴4 Enable := FALSE
轴5 Enable := FALSE

轴1、轴2、轴6、轴7才允许保持Enable := TRUE。

五、上位机修改方法

需要检查但不要重新设计以下文件：

D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampController.cpp
D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampAds.cpp
D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampPipe.cpp

上位机命令必须保持以下关系：

SELF_CHECK：
只写入自检请求，不自动准备定位。

PREPARE：
只写入准备定位请求和参数。

START：
只在准备定位完成后写入开始请求。

ABORT：
写入中止请求。

GET：
读取状态。

START不能在准备定位未完成时自动调用PREPARE。

上位机发送给PLC的轴1、轴6参数必须是距左限位距离，不能发送绝对位置。

六、WPF界面检查

检查文件：

D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml
D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs

界面必须让用户按以下顺序操作：

点击“执行自检”；
等待“自检完成，等待准备定位”；
输入实验参数；
点击“准备定位”；
等待“准备定位完成，等待开始”；
点击“开始实验”。

程序启动、连接ADS和轮询状态时，不得自动点击准备定位，也不得自动开始实验。

界面保留：

器械类型；
运动端选择轴1或轴6；
轴1距左限位距离；
轴6距左限位距离；
轴2角度；
轴7角度；
回程距离；
回程速度；
回程加速度；
回程减速度；
回程Jerk。

界面不显示：

采样率；
采样数量；
固定端位置偏差；
绝对位置输入；
夹紧WORD；
释放WORD；
手柄控制；
定位臂控制；
注射器控制；
轴15控制。

七、编译和测试

1. 用PowerShell检查所有PLC XML文件仍能正常解析。

2. 编译C++：

& "C:\Program Files (x86)\Microsoft Visual Studio\2019\Professional\MSBuild\Current\Bin\MSBuild.exe" `
"D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampExperiment.vcxproj" `
/p:Configuration=Debug `
/p:Platform=x64 `
/p:PlatformToolset=v142 `
/m `
/v:minimal

3. 编译WPF：

dotnet build `
"D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj" `
--configuration Debug `
--no-restore `
-p:Platform=x64

4. 执行：

git diff --check

5. 无PLC设备时测试命名管道：

GET：
应返回STATE状态。

未自检时发送PREPARE：
应返回“尚未完成左限位自检”。

未准备定位时发送START：
应返回“尚未完成准备定位”。

QUIT：
应返回“OK|QUIT”。

八、完成后必须报告

另一个AI完成后必须明确报告：

1. 是否直接复制了下位机工程程序中的SelfCheck.TcPOU；
2. 修改了SelfCheck的哪些地方；
3. 是否保留轴2、轴7绝对定位到0度；
4. 自检完成后是否停在等待准备定位；
5. 准备定位是否必须由界面按钮触发；
6. 轴1、轴6回程是否使用增加方向；
7. 电缸1、3是否保持1000；
8. C++是否编译通过；
9. WPF是否编译通过；
10. PLC是否经过TwinCAT实际编译；
11. 是否进行了真实设备运动测试。

如果没有TwinCAT XAE或没有连接设备，只能说：

“C++和WPF编译通过；PLC尚未进行TwinCAT实际编译；未进行真实设备运动测试。”
```

> 你这里说plc轴1，plc轴2不对吧，另一个ai会知道哪个是plc轴1轴2吗，motion中的axis1、2还是g变量中的哪个量？

<details><summary>2 previous messages</summary>

> 你指出得对，计划里“PLC轴1/轴2”这个说法不够严谨。我要先把工程中“Motion里的轴号”和`G.axis[]`数组下标的对应关系查清楚，再给你一段可以直接交给另一个 AI 的修正版说明，避免它把物理轴号和程序数组下标混用。
>
> <details><summary>Ran 5 commands</summary>
>
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); Write-Output '--- axis references in project ---'; rg -n -C 3 "G\.axis\[[1-7]\]|axis[0-9]|电缸[1-5]|Motion|NC Axis|Axis 1|Axis 2|Axis1|Axis2" '250902/250902/Untitled2' '下位机工程程序/250902/Untitled2' --glob '*.TcPOU' --glob '*.TcGVL' --glob '*.TcDUT' --glob '*.tsproj' --glob '*.plcproj' --glob '*.txt' --glob '*.md' | Select-Object -First 700`
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); Write-Output '--- project axis mapping candidates ---'; rg -n -i -C 3 "axis.?1|axis.?2|axis.?6|nc.?axis|axis_ref|motion" '250902/250902/Untitled2' --glob '*.xml' --glob '*.tsproj' --glob '*.plcproj' --glob '*.TcDUT' --glob '*.TcGVL' --glob '*.TcPOU' | Select-Object -First 1000`
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); Get-ChildItem -Recurse -File '250902' | Where-Object {$_.Extension -in '.tsproj','.xti','.xml','.plcproj','.TcPOU','.TcGVL'} | Select-Object -ExpandProperty FullName | Select-Object -First 200; Write-Output '--- axis_ref definitions/assignments ---'; rg -n -i "axis_ref|axis 1|axis 2|axis 6|axis 7|G\.axis" '250902' --glob '*.xml' --glob '*.tsproj' --glob '*.xti' --glob '*.plcproj' --glob '*.TcPOU' --glob '*.TcGVL' | Select-Object -First 1500`
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); $n=0; Get-Content -Encoding UTF8 '250902/250902/250902.tsproj' | ForEach-Object { $n++; if($n -ge 7595 -and $n -le 7675){ '{0}: {1}' -f $n,$_ } }`
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); Test-Path '下位机工程程序/250902/250902.tsproj'; if(Test-Path '下位机工程程序/250902/250902.tsproj'){ $n=0; Get-Content -Encoding UTF8 '下位机工程程序/250902/250902.tsproj' | ForEach-Object { $n++; if($n -ge 7600 -and $n -le 7670){ '{0}: {1}' -f $n,$_ } } }`
>
> </details>
</details>

是的，你指出得对。之前写“PLC轴1、PLC轴2”容易让另一个 AI 误解。这个工程里有三套不同的编号，必须分开。

工程映射文件已经明确写在：

[250902.tsproj](D:/Work_files/Vessel%20intervention%20Robot/260316/250902/250902/250902.tsproj:7650)

实际对应关系是：

```text
G.axis[1]  -> 倍福 Motion NC Axis 6
G.axis[2]  -> 倍福 Motion NC Axis 7
G.axis[3]  -> 倍福 Motion NC Axis 8
G.axis[4]  -> 倍福 Motion NC Axis 9
G.axis[5]  -> 倍福 Motion NC Axis 10
G.axis[6]  -> 倍福 Motion NC Axis 11
G.axis[7]  -> 倍福 Motion NC Axis 12

G.arm_axis[1] -> 倍福 Motion NC Axis 1
G.arm_axis[2] -> 倍福 Motion NC Axis 2
G.arm_axis[3] -> 倍福 Motion NC Axis 3
G.arm_axis[4] -> 倍福 Motion NC Axis 4
G.arm_axis[5] -> 倍福 Motion NC Axis 5

G.inject_axis[1] -> 倍福 Motion NC Axis 13
G.inject_axis[2] -> 倍福 Motion NC Axis 14

G.axis2_sync_axis -> 倍福 Motion NC Axis 15
```

因此，本实验中不要写“PLC轴1”或“Motion轴1”，应统一写成下面这样：

```text
第一套介入机器人平移业务轴：
代码变量：G.axis[1]
对应倍福Motion轴：NC Axis 6
对应夹爪电缸：G.cylinder2_value，也就是电缸2

第一套介入机器人旋转业务轴：
代码变量：G.axis[2]
对应倍福Motion轴：NC Axis 7

第二套介入机器人平移业务轴：
代码变量：G.axis[6]
对应倍福Motion轴：NC Axis 11
对应夹爪电缸：G.cylinder4_value，也就是电缸4

第二套介入机器人旋转业务轴：
代码变量：G.axis[7]
对应倍福Motion轴：NC Axis 12
```

所以另一个 AI 修改PLC程序时，所有运动控制都应该使用：

```pascal
G.axis[1]   // 第一套机构平移，对应Motion NC Axis 6
G.axis[2]   // 第一套机构旋转，对应Motion NC Axis 7
G.axis[6]   // 第二套机构平移，对应Motion NC Axis 11
G.axis[7]   // 第二套机构旋转，对应Motion NC Axis 12
```

例如：

```pascal
fb_move_abs(
    Axis := G.axis[1],
    Position := target_position,
    Execute := execute_move
);
```

这里的`G.axis[1]`不是倍福Motion中的Axis 1，而是程序数组中的第1个介入机器人业务轴，实际连接到Motion NC Axis 6。

自检数组：

```pascal
target_axes := [TRUE, FALSE, TRUE, FALSE, TRUE, TRUE, FALSE];
```

含义也应解释为：

```text
G.axis[1]：参与自检，对应Motion NC Axis 6
G.axis[2]：不找左限位，绝对定位到0度，对应Motion NC Axis 7
G.axis[3]：参与自检，对应Motion NC Axis 8
G.axis[4]：跳过，对应Motion NC Axis 9
G.axis[5]：参与自检，对应Motion NC Axis 10
G.axis[6]：参与自检，对应Motion NC Axis 11
G.axis[7]：不找左限位，绝对定位到0度，对应Motion NC Axis 12
```

你之前说的“倍福中的轴1-5、轴13-15不使能”，对应的是：

```text
G.arm_axis[1..5]       // Motion NC Axis 1-5
G.inject_axis[1..2]    // Motion NC Axis 13-14
G.axis2_sync_axis      // Motion NC Axis 15
```

它们不是`G.axis[1..7]`，不能混写。

交给另一个 AI 的计划中，应把原来的轴号说明替换为：

```text
本实验必须使用G.axis数组，不直接按照Motion树中的轴号编程。

实验控制轴：
G.axis[1]：第一套机构平移，实际对应Motion NC Axis 6，夹爪为电缸2。
G.axis[2]：第一套机构旋转，实际对应Motion NC Axis 7。
G.axis[6]：第二套机构平移，实际对应Motion NC Axis 11，夹爪为电缸4。
G.axis[7]：第二套机构旋转，实际对应Motion NC Axis 12。

自检轴：
G.axis[1]、G.axis[3]、G.axis[5]、G.axis[6]执行左限位自检。
G.axis[2]、G.axis[7]执行绝对位置0度定位。
G.axis[4]跳过。

不得使用G.arm_axis[1..5]、G.inject_axis[1..2]或G.axis2_sync_axis。
这些变量分别对应Motion NC Axis 1-5、13-14、15，本实验不控制它们。
```

另外，`G.cylinder2_value`和`G.cylinder4_value`是电缸输出的`WORD`变量，不是Motion轴对象；它们不能写成“Motion Axis 2”和“Motion Axis 4”。

> 总之，按照你的理解，再出一个能让另一个ai执行完成所有修改的计划，尽量不产生歧义，尽量详细交代修改事宜和方向，以专业的软件工程的角度详细交代

你说得对。下面这版计划已经把“倍福 Motion 轴号”“PLC 中的 `G.axis[]` 数组下标”和“电缸输出变量”完全分开，另一个 AI 可以直接按文件路径执行，不需要自行猜测轴号或项目背景。

```text
双机构夹持扰动实验程序最终修改计划

一、项目和文件说明

当前工作目录：

D:\Work_files\Vessel intervention Robot\260316

原有下位机程序，作为自检逻辑的参考：

D:\Work_files\Vessel intervention Robot\260316\下位机工程程序

当前实际修改的下位机工程：

D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2

当前实验上位机工程：

D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment

当前下位机工程中的PLC轴变量定义在：

250902\250902\Untitled2\GVLs\G.TcGVL

其中：

G.axis : ARRAY[1..7] OF axis_REF;

注意：G.axis数组下标不是倍福Motion树中的NC Axis编号。

二、必须遵守的轴号对应关系

根据当前工程文件250902.tsproj中的实际链接关系，必须使用下面的对应表：

1. 介入机器人业务轴

G.axis[1] -> 倍福Motion NC Axis 6
G.axis[2] -> 倍福Motion NC Axis 7
G.axis[3] -> 倍福Motion NC Axis 8
G.axis[4] -> 倍福Motion NC Axis 9
G.axis[5] -> 倍福Motion NC Axis 10
G.axis[6] -> 倍福Motion NC Axis 11
G.axis[7] -> 倍福Motion NC Axis 12

2. 定位臂轴

G.arm_axis[1] -> 倍福Motion NC Axis 1
G.arm_axis[2] -> 倍福Motion NC Axis 2
G.arm_axis[3] -> 倍福Motion NC Axis 3
G.arm_axis[4] -> 倍福Motion NC Axis 4
G.arm_axis[5] -> 倍福Motion NC Axis 5

3. 注射器和同步轴

G.inject_axis[1] -> 倍福Motion NC Axis 13
G.inject_axis[2] -> 倍福Motion NC Axis 14
G.axis2_sync_axis -> 倍福Motion NC Axis 15

本实验只控制以下四个PLC数组元素：

G.axis[1]
G.axis[2]
G.axis[6]
G.axis[7]

本实验绝对不能把Motion NC Axis 1、2、6、7直接当成PLC程序中的G.axis[1]、G.axis[2]、G.axis[6]、G.axis[7]。

所有MC_Power、MC_MoveAbsolute、MC_MoveVelocity、MC_Stop等功能块，在实验程序中都必须使用：

Axis := G.axis[1]
Axis := G.axis[2]
Axis := G.axis[6]
Axis := G.axis[7]

不要在实验程序中使用G.arm_axis、G.inject_axis或G.axis2_sync_axis。

三、机构和电缸对应关系

第一套介入机器人机构：

平移控制变量：G.axis[1]
实际Motion轴：NC Axis 6
夹爪输出变量：G.cylinder2_value
夹爪编号：电缸2
旋转控制变量：G.axis[2]
实际Motion轴：NC Axis 7

第二套介入机器人机构：

平移控制变量：G.axis[6]
实际Motion轴：NC Axis 11
夹爪输出变量：G.cylinder4_value
夹爪编号：电缸4
旋转控制变量：G.axis[7]
实际Motion轴：NC Axis 12

电缸1和电缸3只是保持开启，不参与实验动作：

G.cylinder1_value
G.cylinder3_value

电缸变量是WORD输出，不是Motion轴对象，不能把电缸2理解为Motion NC Axis 2，也不能把电缸4理解为Motion NC Axis 4。

四、自检程序的处理方式

不要重新设计自检程序。

直接复制原有下位机工程中的自检文件：

D:\Work_files\Vessel intervention Robot\260316\下位机工程程序\250902\Untitled2\POUs\SelfCheck.TcPOU

复制到当前工程：

D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\SelfCheck.TcPOU

复制前先备份当前文件，例如：

SelfCheck.TcPOU.experiment_backup

只对复制后的SelfCheck做以下修改，不要重写原有自检流程。

1. 左限位自检对象

SelfCheck中的数组必须保持：

target_axes : ARRAY[1..7] OF BOOL :=
    [TRUE, FALSE, TRUE, FALSE, TRUE, TRUE, FALSE];

这里的数组下标是G.axis数组下标，不是Motion NC Axis编号。

实际含义：

G.axis[1]，对应Motion NC Axis 6：执行左限位自检；
G.axis[2]，对应Motion NC Axis 7：不找左限位；
G.axis[3]，对应Motion NC Axis 8：执行左限位自检；
G.axis[4]，对应Motion NC Axis 9：跳过；
G.axis[5]，对应Motion NC Axis 10：执行左限位自检；
G.axis[6]，对应Motion NC Axis 11：执行左限位自检；
G.axis[7]，对应Motion NC Axis 12：不找左限位。

2. 平移轴的自检方向

G.axis[1]、G.axis[3]、G.axis[5]、G.axis[6]执行左限位自检时，保留原程序：

Direction := MC_Direction.MC_Negative_Direction

这只是自检时向左限位逼近的方向。

实验动作中的回程方向与自检方向不同，实验回程必须使用正向增加位置。

3. G.axis[2]和G.axis[7]的自检动作

对G.axis[2]和G.axis[7]，保留原程序的MC_MoveAbsolute绝对定位逻辑：

Position := 0.0

也就是说：

G.axis[2]自检时绝对运动到0度；
G.axis[7]自检时绝对运动到0度。

不要对这两个轴执行左限位寻找。
不要使用G.leftlimit[2]或G.leftlimit[7]计算它们的自检目标。

4. G.axis[4]跳过

G.axis[4]对应Motion NC Axis 9，不参与本实验。

自检初始化时直接将其状态设为完成：

IF i = 4 THEN
    stu[i] := 10;
END_IF

它不执行：

MC_MoveVelocity；
MC_MoveAbsolute；
MC_SetPosition；
MC_Stop。

5. 自检完成判定

自检完成判定必须等待：

G.axis[1]
G.axis[2]
G.axis[3]
G.axis[5]
G.axis[6]
G.axis[7]

全部完成。

G.axis[4]直接跳过。

可以使用：

all_done := TRUE;

FOR i := 1 TO 7 DO
    IF (i <> 4) AND (stu[i] <> 10) THEN
        all_done := FALSE;
        EXIT;
    END_IF
END_FOR

6. 自检完成后的电缸状态

自检完成时固定写入：

G.cylinder1_value := 1000;
G.cylinder2_value := 0;
G.cylinder3_value := 1000;
G.cylinder4_value := 0;

电缸1和电缸3保持开启。
电缸2和电缸4处于释放状态。

7. 自检完成后的状态跳转

自检完成时写入：

G.self_check_done := TRUE;
G.dual_clamp_selfcheck_done := TRUE;
G.dual_clamp_selfcheck_busy := FALSE;
G.dual_clamp_selfcheck_error := FALSE;
G.dual_clamp_selfcheck_error_id := 0;

G.dual_clamp_leftlimit_axis1_abs := G.leftlimit[1];
G.dual_clamp_leftlimit_axis6_abs := G.leftlimit[6];
G.dual_clamp_leftlimit_valid := TRUE;

G.dual_clamp_phase := 13;
G.gen_state := _dual_clamp;

不要跳转到_handle。
不要调用手柄初始化。
不要自动写入G.dual_clamp_setup_req。
不要自动执行准备定位。

8. 自检完成后去使能的轴

自检完成后需要去使能：

G.axis[3]，实际Motion NC Axis 8；
G.axis[5]，实际Motion NC Axis 10；
G.axis[4]，实际Motion NC Axis 9本来就不参与。

后续实验状态机中还要持续保持：

G.power_[3].Enable := FALSE;
G.power_[4].Enable := FALSE;
G.power_[5].Enable := FALSE;

五、MAIN程序修改

修改文件：

D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\MAIN.TcPOU

MAIN中只保留当前实验需要的状态分支：

_init
_self_check
_dual_clamp
_err
_clear_err
_reset

自检完成后进入：

G.gen_state := _dual_clamp;

不要进入_handle。

不要调用以下程序：

handle1_();
arm_manual_();
axis2_sync_();
injector_manual_();

不要刷新或控制：

G.arm_axis[1..5]
G.inject_axis[1..2]
G.axis2_sync_axis

注意MC功能块实例只能由一个地方负责调用。

如果当前MAIN在_dual_clamp状态下不调用POWERED、SETPOSITIONGEN和RESETED，而DualClampExperiment自己调用G.power_和G.SetPointGenDisable，那么保留这种单一调用关系，不要在MAIN和DualClampExperiment中重复调用同一个功能块实例。

六、DualClampExperiment状态机

修改文件：

D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU

该文件只负责：

准备定位；
等待开始；
夹紧；
释放运动端；
运动端回程；
运动端重新夹紧；
恢复实验开始位置；
采样；
完成和中止。

不要把SelfCheck代码复制到这个文件中。

1. 实验中使用的PLC轴数组元素

实验允许的轴只有：

G.axis[1]，第一套机构平移；
G.axis[2]，第一套机构旋转；
G.axis[6]，第二套机构平移；
G.axis[7]，第二套机构旋转。

对应Motion轴分别为：

NC Axis 6、NC Axis 7、NC Axis 11、NC Axis 12。

实验不允许使用：

G.axis[3]
G.axis[4]
G.axis[5]
G.arm_axis[1..5]
G.inject_axis[1..2]
G.axis2_sync_axis

2. 自检后的初始状态

自检完成进入DualClampExperiment后：

state := 0;
G.dual_clamp_phase := 13;
G.dual_clamp_setup_busy := FALSE;
G.dual_clamp_setup_done := FALSE;
G.dual_clamp_start_req := FALSE;

状态13的含义：

自检完成，等待用户点击“准备定位”。

此时G.axis[1]、G.axis[2]、G.axis[6]、G.axis[7]都不能自行移动。

3. 准备定位请求

只有当：

G.dual_clamp_setup_req = TRUE

时，才允许执行准备定位。

收到后立即清零：

G.dual_clamp_setup_req := FALSE;

并设置：

G.dual_clamp_setup_busy := TRUE;
G.dual_clamp_setup_done := FALSE;
G.dual_clamp_phase := 14;

4. 准备定位目标

第一套机构平移目标：

G.dual_clamp_setup_target_axis1_abs :=
    G.leftlimit[1] + G.dual_clamp_axis1_distance_from_left;

第二套机构平移目标：

G.dual_clamp_setup_target_axis6_abs :=
    G.leftlimit[6] + G.dual_clamp_axis6_distance_from_left;

注意：

G.dual_clamp_axis1_distance_from_left和G.dual_clamp_axis6_distance_from_left是距左限位的距离，不是绝对位置。

旋转目标：

G.axis[2]的位置目标使用G.dual_clamp_axis2_angle_abs；
G.axis[7]的位置目标使用G.dual_clamp_axis7_angle_abs。

5. 准备定位的功能块调用

准备定位时分别调用：

fb_setup_move[1]，Axis := G.axis[1]；
fb_setup_move[2]，Axis := G.axis[2]；
fb_setup_move[6]，Axis := G.axis[6]；
fb_setup_move[7]，Axis := G.axis[7]。

不得调用：

fb_setup_move[3]；
fb_setup_move[4]；
fb_setup_move[5]。

所有MC_MoveAbsolute实例必须每个PLC周期调用一次，不能只在进入状态时调用一次。

6. 准备定位完成

当G.axis[1]、G.axis[2]、G.axis[6]、G.axis[7]全部到位后：

G.dual_clamp_setup_busy := FALSE;
G.dual_clamp_setup_done := TRUE;
G.dual_clamp_phase := 15;
state := 20;

状态15的含义：

准备定位完成，等待用户点击“开始实验”。

state=20时不能自动夹紧，也不能自动开始运动。

七、实验动作逻辑

1. 实验开始

只有收到：

G.dual_clamp_start_req = TRUE

才开始实验。

收到后立即清零：

G.dual_clamp_start_req := FALSE;

实验开始时，第一套和第二套机构都夹紧：

G.dual_clamp_cylinder2_cmd :=
    G.dual_clamp_cylinder2_clamp_word;

G.dual_clamp_cylinder4_cmd :=
    G.dual_clamp_cylinder4_clamp_word;

当前确认值：

电缸2夹紧值：600；
电缸2释放值：0；
电缸4夹紧值：500；
电缸4释放值：0。

2. 基准采样

两套机构夹紧后进入基准采样阶段。

采样阶段：

G.dual_clamp_phase := 4;
G.dual_clamp_sample_arm := TRUE;

保持约1秒，使两端力和扭矩稳定。

3. 运动端选择

界面只能选择：

moving_axis = 1

或：

moving_axis = 6

moving_axis=1时：

运动端是G.axis[1]，实际Motion NC Axis 6；
运动端夹爪是电缸2；
固定端是G.axis[6]，实际Motion NC Axis 11；
固定端夹爪是电缸4。

moving_axis=6时：

运动端是G.axis[6]，实际Motion NC Axis 11；
运动端夹爪是电缸4；
固定端是G.axis[1]，实际Motion NC Axis 6；
固定端夹爪是电缸2。

4. 运动端释放

moving_axis=1时：

G.dual_clamp_cylinder2_cmd :=
    G.dual_clamp_cylinder2_release_word;

G.dual_clamp_cylinder4_cmd :=
    G.dual_clamp_cylinder4_clamp_word;

moving_axis=6时：

G.dual_clamp_cylinder2_cmd :=
    G.dual_clamp_cylinder2_clamp_word;

G.dual_clamp_cylinder4_cmd :=
    G.dual_clamp_cylinder4_release_word;

固定端不得释放。

5. 运动端正向回程

释放后等待夹爪动作完成，再给运动端发送MC_MoveAbsolute。

moving_axis=1时：

Axis := G.axis[1]

回程目标：

G.dual_clamp_return_target_abs :=
    G.dual_clamp_start_target_axis1_abs
    + G.dual_clamp_return_retract_distance;

moving_axis=6时：

Axis := G.axis[6]

回程目标：

G.dual_clamp_return_target_abs :=
    G.dual_clamp_start_target_axis6_abs
    + G.dual_clamp_return_retract_distance;

这里必须使用加号。

用户已经明确，轴1和轴6的实验回程方向都是位置增加方向。

禁止使用：

开始位置 - 回程距离；
左限位位置 - 回程距离；
MC_Direction.MC_Negative_Direction作为实验回程方向。

MC_MoveAbsolute使用的目标位置由数值大小决定，目标值增加就表示正向增加。

6. 运动端重新夹紧

回程到位后：

moving_axis=1时：

G.dual_clamp_cylinder2_cmd :=
    G.dual_clamp_cylinder2_clamp_word;

moving_axis=6时：

G.dual_clamp_cylinder4_cmd :=
    G.dual_clamp_cylinder4_clamp_word;

固定端保持原来的夹紧命令，不得改变。

7. 恢复实验开始位置

重新夹紧完成后，运动端返回准备定位时的位置。

moving_axis=1时：

Axis := G.axis[1];
Position := G.dual_clamp_start_target_axis1_abs;

moving_axis=6时：

Axis := G.axis[6];
Position := G.dual_clamp_start_target_axis6_abs;

恢复阶段不能再加回程距离。

八、电缸输出逻辑

修改文件：

D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\GVLs\G.TcGVL
D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU

固定值必须保留：

dual_clamp_cylinder1_open_word := 1000;
dual_clamp_cylinder3_open_word := 1000;

dual_clamp_cylinder2_clamp_word := 600;
dual_clamp_cylinder2_release_word := 0;

dual_clamp_cylinder4_clamp_word := 500;
dual_clamp_cylinder4_release_word := 0;

每个PLC周期写入：

G.cylinder1_value := 1000;
G.cylinder3_value := 1000;
G.cylinder2_value := G.dual_clamp_cylinder2_cmd;
G.cylinder4_value := G.dual_clamp_cylinder4_cmd;

不要在界面中增加夹紧值、释放值输入框。
不要根据导丝或导管自动重新判断夹紧值。
不要根据力传感器反馈自动改变夹紧WORD。

九、去使能逻辑

实验阶段每个PLC周期都要保持：

G.power_[3].Enable := FALSE;
G.power_[4].Enable := FALSE;
G.power_[5].Enable := FALSE;

这里的对应关系是：

G.power_[3]控制G.axis[3]，实际Motion NC Axis 8；
G.power_[4]控制G.axis[4]，实际Motion NC Axis 9；
G.power_[5]控制G.axis[5]，实际Motion NC Axis 10。

实验阶段只允许保持：

G.power_[1].Enable := TRUE;
G.power_[2].Enable := TRUE;
G.power_[6].Enable := TRUE;
G.power_[7].Enable := TRUE;

十、功能块调用要求

当前DualClampExperiment如果直接调用：

G.power_[i]
G.SetPointGenDisable[i]
G.SetPointGenEnable[i]

则MAIN在_dual_clamp状态下不能再次调用同一批功能块实例，否则同一个PLC周期内会重复调用同一实例。

如果保持当前“DualClampExperiment独立调用”的结构，则在每次调用MC_Power后同步保存输出：

G.power_output[i].Done := G.power_[i].Status;
G.power_output[i].Busy := G.power_[i].Busy;
G.power_output[i].Active := G.power_[i].Active;
G.power_output[i].Error := G.power_[i].Error;
G.power_output[i].ErrorID := G.power_[i].ErrorID;

调用G.SetPointGenDisable[i]后同步保存：

G.SetPointGenDisable_output[i].Done :=
    G.SetPointGenDisable[i].Done;

G.SetPointGenDisable_output[i].Busy :=
    G.SetPointGenDisable[i].Busy;

G.SetPointGenDisable_output[i].Error :=
    G.SetPointGenDisable[i].Error;

G.SetPointGenDisable_output[i].ErrorID :=
    G.SetPointGenDisable[i].ErrorID;

G.SetPointGenDisable_output[i].Enabled :=
    G.SetPointGenDisable[i].Enabled;

MC_MoveAbsolute、MC_Stop等局部功能块也必须每个PLC周期调用一次。

十一、采样内容

采样只记录实验需要的数据，不增加用户不需要的项目。

保留：

PLC时间戳；
阶段编号；
阶段事件序号；
G.axis[1]实际位置、速度、加速度；
G.axis[6]实际位置、速度、加速度；
端1轴向力；
端1扭矩；
端2轴向力；
端2扭矩；
G.cylinder2_value；
G.cylinder4_value。

不增加：

G.axis[2]采样数组；
G.axis[4]采样数组；
轴1驱动扭矩；
轴6驱动扭矩；
定位臂数据；
注射器数据；
Motion NC Axis 15数据；
固定端位置偏差实时计算；
采样率实时显示；
采样数量实时显示。

虽然不显示固定端偏差，但仍然要记录G.axis[1]和G.axis[6]的实际位置，因为后续离线分析需要知道两端的运动状态。

时间戳如果当前表达式无法通过TwinCAT编译，改成基于PLC周期的单调时间。例如PLC任务为1ms时：

G.dual_clamp_sample_time_us[i] :=
    UDINT_TO_ULINT(G.dual_clamp_sample_count) * 1000;

十二、ADS后端

检查以下文件：

dual_clamp_experiment\DualClampAds.cpp
dual_clamp_experiment\DualClampController.cpp
dual_clamp_experiment\DualClampPipe.cpp

命令流程保持：

SELF_CHECK
PREPARE
START
ABORT
GET
SAVE

1. SELF_CHECK

只写：

G.dual_clamp_selfcheck_req := TRUE;

不得同时写：

G.dual_clamp_setup_req；
G.dual_clamp_start_req。

2. PREPARE

PREPARE必须发送：

moving_axis；
axis1_distance；
axis6_distance；
axis2_angle；
axis7_angle；
return_retract；
return_velocity；
return_acc；
return_dec；
return_jerk；
recovery_mode；
G.dual_clamp_setup_req := TRUE。

上位机发送的是距左限位距离，不是绝对位置。

3. START

START只能在以下条件满足时发送：

selfcheck_done=TRUE；
leftlimit_valid=TRUE；
setup_done=TRUE；
PLC phase=15。

START只写：

G.dual_clamp_start_req := TRUE;

START不能自动补发PREPARE。

4. GET协议

WPF和C++必须使用完全一致的字段顺序：

```text
0  STATE
1  phase
2  G.axis[1]实际位置
3  G.axis[6]实际位置
4  G.axis[1]实际速度
5  G.axis[6]实际速度
6  G.axis[1]实际加速度
7  G.axis[6]实际加速度
8  G.axis[2]角度
9  G.axis[7]角度
10 端1轴向力
11 端2轴向力
12 端1扭矩
13 端2扭矩
14 ADS连接状态
15 自检完成
16 自检进行中
17 左限位有效
18 G.axis[1]左限位绝对位置
19 G.axis[6]左限位绝对位置
20 准备定位进行中
21 准备定位完成
22 G.axis[1]准备目标绝对位置
23 G.axis[6]准备目标绝对位置
24 当前回程目标绝对位置
25 PLC错误编号
26 错误文本
```

不要在GET中增加采样率、采样数量或固定端偏差字段，除非同时修改WPF解析代码；当前不需要增加这些字段。

十三、WPF界面

检查：

dual_clamp_experiment\AdsControlUI\MainWindow.xaml
dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs

界面流程固定为：

1. 点击“执行自检”；
2. 等待“自检完成，等待准备定位”；
3. 选择导丝或导管；
4. 选择运动端为第一套机构或第二套机构；
5. 输入轴1和轴6距左限位距离；
6. 输入轴2和轴7角度；
7. 输入回程距离、速度、加速度、减速度和Jerk；
8. 点击“准备定位”；
9. 等待“准备定位完成，等待开始”；
10. 点击“开始实验”；
11. 实验完成后点击“保存数据”。

界面允许显示：

第一套机构实际位置、速度、加速度；
第二套机构实际位置、速度、加速度；
轴2和轴7当前角度；
两端轴向力；
两端扭矩；
PLC当前阶段；
自检状态；
准备定位状态；
错误文本。

界面不显示：

Motion NC轴号；
采样率；
采样数量；
固定端位置偏差；
轴1和轴6驱动扭矩；
电缸夹紧WORD；
电缸释放WORD；
手柄控制；
定位臂控制；
注射器控制；
轴15控制。

程序启动、连接ADS和轮询GET时，不得自动发送PREPARE或START。

十四、编译和测试

1. 检查以下PLC文件仍为有效UTF-8 XML：

250902\250902\Untitled2\GVLs\G.TcGVL
250902\250902\Untitled2\DUTs\state.TcDUT
250902\250902\Untitled2\POUs\MAIN.TcPOU
250902\250902\Untitled2\POUs\init.TcPOU
250902\250902\Untitled2\POUs\SelfCheck.TcPOU
250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU

2. 编译C++：

& "C:\Program Files (x86)\Microsoft Visual Studio\2019\Professional\MSBuild\Current\Bin\MSBuild.exe" `
"D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampExperiment.vcxproj" `
/p:Configuration=Debug `
/p:Platform=x64 `
/p:PlatformToolset=v142 `
/m `
/v:minimal

3. 编译WPF：

dotnet build `
"D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj" `
--configuration Debug `
--no-restore `
-p:Platform=x64

4. 执行：

git diff --check

5. 无PLC设备时测试命名管道：

发送GET：
应返回STATE协议。

未完成自检时发送PREPARE：
应返回“尚未完成左限位自检”。

完成自检但未准备定位时发送START：
应返回“尚未完成准备定位”。

发送QUIT：
应返回“OK|QUIT”。

十五、TwinCAT在线检查顺序

连接PLC后先不要安装器械，也不要立即开始实验，只观察变量。

1. 自检期间检查：

G.axis[1]向左限位运动；
G.axis[3]向左限位运动；
G.axis[5]向左限位运动；
G.axis[6]向左限位运动；
G.axis[2]绝对定位到0度；
G.axis[7]绝对定位到0度；
G.axis[4]不运动。

2. 自检完成后检查：

G.gen_state = _dual_clamp；
G.dual_clamp_phase = 13；
G.self_check_done = TRUE；
G.dual_clamp_leftlimit_valid = TRUE；
G.power_[3].Enable = FALSE；
G.power_[5].Enable = FALSE；
G.axis[1]、G.axis[2]、G.axis[6]、G.axis[7]不自动运动；
G.dual_clamp_setup_done = FALSE。

3. 点击准备定位后检查：

G.dual_clamp_setup_req只产生一次请求；
G.axis[1]目标等于G.leftlimit[1]加界面输入距离；
G.axis[6]目标等于G.leftlimit[6]加界面输入距离；
G.axis[2]到达界面设定角度；
G.axis[7]到达界面设定角度；
完成后phase=15；
完成后不自动开始实验。

4. 点击开始实验后检查：

两端先夹紧；
只释放运动端；
只移动G.axis[1]或G.axis[6]；
运动端目标为开始位置加回程距离；
固定端不发送运动指令；
运动端重新夹紧；
运动端返回开始位置；
实验完成。

十六、完成报告

另一个AI完成后必须明确说明：

1. 是否复制了原下位机工程中的SelfCheck.TcPOU；
2. SelfCheck中哪些部分保持原样；
3. G.axis数组下标与Motion NC轴号的实际对应关系；
4. 是否保留G.axis[2]和G.axis[7]绝对定位到0度；
5. 是否在自检完成后等待用户点击准备定位；
6. 准备定位是否只由G.dual_clamp_setup_req触发；
7. 实验运动是否只使用G.axis[1]、G.axis[2]、G.axis[6]、G.axis[7]；
8. 回程目标是否使用开始位置加回程距离；
9. 电缸1、3是否保持1000；
10. 电缸2、4的夹紧释放值是否保持固定；
11. C++是否编译通过；
12. WPF是否编译通过；
13. PLC是否经过TwinCAT实际编译；
14. 是否进行了真实设备运动测试。

如果没有TwinCAT XAE或没有连接设备，必须明确写：

“C++和WPF编译通过；PLC尚未进行TwinCAT实际编译；未进行真实设备运动测试。”
```

> 另一个ai列的计划对吗
>
> User context
>
> Attachments:
> - 双机构夹持扰动实验程序最终修改实施方案 本实施方案严格依据用户提出的《双机构夹持扰动实验程序最终修改计划》制定，确保下位机（TwinCAT 3 PLC）、C+…: `C:/Users/Sui/.codex/attachments/ad3ca819-3761-4291-a103-e74aa32c2747/pasted-text.txt`

<details><summary>2 previous messages</summary>

> 我先读取另一个 AI 的实施方案，逐条对照当前工程的真实轴映射、PLC状态机和已有代码，重点找出会导致编译错误、轴号混淆或运动方向错误的地方。
>
> <details><summary>Ran 4 commands</summary>
>
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 'C:\Users\Sui\.codex\attachments\ad3ca819-3761-4291-a103-e74aa32c2747\pasted-text.txt'`
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); Get-Content -Encoding UTF8 '250902/250902/Untitled2/Untitled2.plcproj' | Select-Object -First 120; Write-Output '--- project refs ---'; rg -n "DualClamp|SelfCheck|MAIN|GVLs" '250902/250902/Untitled2/Untitled2.plcproj'`
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); rg -n "dual_clamp|cylinder3_open_word|selfcheck_done|gen_state" '下位机工程程序/250902/Untitled2/GVLs/G.TcGVL' '下位机工程程序/250902/Untitled2/POUs/SelfCheck.TcPOU' | Select-Object -First 200`
> - Ran `chcp 65001 > $null; chcp 65001 > $null; git diff --no-index -- '下位机工程程序/250902/Untitled2/POUs/SelfCheck.TcPOU' '250902/250902/Untitled2/POUs/SelfCheck.TcPOU' | Select-Object -First 260`
>
> </details>
</details>

**结论：这个计划的总体方向是对的，轴号映射也已经改正确了，但不能完全原样执行。** 有几处需要补充或修正，否则另一个 AI 可能误删功能或得到不准确的实时数据。

**必须修正的地方**

1. **轴4不能理解为“完全不调用功能块”**

计划中写了轴4“不调用`MoveVelocity/MoveAbsolute/SetPosition/Stop`”。这句话不够准确。

正确要求是：

```text
G.axis[4]对应Motion NC Axis 9，不参与任何运动。
但是相关功能块可以每个PLC周期调用，只能保证Execute:=FALSE。
绝对不能给轴4发送Execute:=TRUE。
```

原因是TwinCAT功能块通常需要每个PLC周期调用，不能简单地把调用语句全部删除。

2. **复制SelfCheck后必须删除原来的手柄跳转**

原参考文件：

```text
D:\Work_files\Vessel intervention Robot\260316\下位机工程程序\250902\Untitled2\POUs\SelfCheck.TcPOU
```

原文件自检完成后仍有：

```pascal
G.handle_reinit_req := TRUE;
G.gen_state := _handle;
```

复制到当前工程后必须明确改成：

```pascal
G.handle_reinit_req := FALSE;
G.gen_state := _dual_clamp;
```

不能只新增：

```pascal
G.gen_state := _dual_clamp;
```

否则前面遗留的手柄重初始化请求仍可能引起后续逻辑干扰。

3. **复制SelfCheck时不能覆盖当前实验专用GVL**

参考工程的`G.TcGVL`没有当前实验新增的`G.dual_clamp_*`变量。因此只能复制：

```text
SelfCheck.TcPOU
```

不能把参考工程的整个`G.TcGVL`覆盖当前工程。当前工程中的以下变量必须保留：

```pascal
G.dual_clamp_selfcheck_req
G.dual_clamp_selfcheck_done
G.dual_clamp_leftlimit_valid
G.dual_clamp_setup_req
G.dual_clamp_setup_done
G.dual_clamp_start_req
G.dual_clamp_phase
G.dual_clamp_sample_*
```

4. **实时速度和加速度目前不能只由上位机根据位置差分计算**

当前`DualClampAds.cpp`主要读取实际位置，`DualClampController.cpp`再根据上位机轮询间隔计算速度和加速度。

但实验要求记录的是PLC实际值，因此建议另一个 AI 增加ADS读取：

```text
G.axis[1].NcToPlc.ActVelo
G.axis[1].NcToPlc.ActAcc
G.axis[6].NcToPlc.ActVelo
G.axis[6].NcToPlc.ActAcc
```

然后：

```text
实时显示使用PLC实际速度和加速度；
PLC采样数组也使用PLC实际速度和加速度；
不要把上位机位置差分结果当成实际速度和加速度。
```

5. **时间戳不能直接无条件写死为1000微秒**

计划中写了：

```pascal
G.dual_clamp_sample_time_us[i] :=
    UDINT_TO_ULINT(G.dual_clamp_sample_count) * 1000;
```

只有在确认`PlcTask`周期为1 ms时才能这样写。另一个 AI 应先检查：

```text
250902\250902\Untitled2\PlcTask.TcTTO
```

以及TwinCAT任务配置。

如果任务周期是：

```text
1 ms -> 每点增加1000微秒
10 ms -> 每点增加10000微秒
```

如果TwinCAT支持并且编译通过，也可以使用PLC任务计数器和实际周期生成时间戳。

6. **界面的轴名称仍然需要改得更明确**

界面不能只写：

```text
运动端：轴1
运动端：轴6
```

因为用户看到的“轴1”可能理解成Motion NC Axis 1。

应显示为：

```text
第一套介入机构：
G.axis[1]，对应Motion NC Axis 6，电缸2

第二套介入机构：
G.axis[6]，对应Motion NC Axis 11，电缸4
```

后端协议中的`moving_axis`仍可以使用数值：

```text
moving_axis=1 -> G.axis[1]
moving_axis=6 -> G.axis[6]
```

但代码注释和WPF显示必须写清楚。

**计划中正确的部分**

以下内容是正确的，可以保留：

```text
G.axis[1] -> Motion NC Axis 6 -> 第一套机构平移 -> 电缸2
G.axis[2] -> Motion NC Axis 7 -> 第一套机构旋转
G.axis[6] -> Motion NC Axis 11 -> 第二套机构平移 -> 电缸4
G.axis[7] -> Motion NC Axis 12 -> 第二套机构旋转
```

自检数组：

```pascal
target_axes := [TRUE, FALSE, TRUE, FALSE, TRUE, TRUE, FALSE];
```

含义正确：

```text
G.axis[1]、G.axis[3]、G.axis[5]、G.axis[6]左限位自检；
G.axis[2]、G.axis[7]绝对定位到0度；
G.axis[4]跳过。
```

实验阶段只使用：

```pascal
G.axis[1]
G.axis[2]
G.axis[6]
G.axis[7]
```

轴3、轴5自检后持续去使能，轴4始终不参与实验，这也是正确的。

回程方向使用：

```pascal
开始位置 + 回程距离
```

而不是减法，这也是正确的。

电缸固定值：

```text
电缸1：1000
电缸3：1000
电缸2：夹紧600，释放0
电缸4：夹紧500，释放0
```

也符合当前已确定的实验设定。

**建议把下面这段补充到另一个 AI 的计划末尾**

```text
执行时必须遵守：

1. PLC程序中的运动对象统一使用G.axis数组，不直接使用Motion NC Axis名称。
2. G.axis[1]不是Motion NC Axis 1，而是Motion NC Axis 6。
3. G.axis[2]不是Motion NC Axis 2，而是Motion NC Axis 7。
4. G.axis[6]不是Motion NC Axis 6，而是Motion NC Axis 11。
5. G.axis[7]不是Motion NC Axis 7，而是Motion NC Axis 12。
6. Motion NC Axis 1-5对应G.arm_axis[1..5]，本实验不使用。
7. Motion NC Axis 13-14对应G.inject_axis[1..2]，本实验不使用。
8. Motion NC Axis 15对应G.axis2_sync_axis，本实验不使用。
9. 轴4可以调用功能块但Execute必须为FALSE，不得执行任何运动。
10. 从参考工程复制SelfCheck.TcPOU后，必须删除G.handle_reinit_req := TRUE，并将最终状态改为G.gen_state := _dual_clamp。
11. 不得覆盖当前工程包含双机构实验变量的G.TcGVL。
12. 实时速度和加速度优先读取G.axis[1]和G.axis[6]的NcToPlc.ActVelo、NcToPlc.ActAcc，不使用上位机差分值代替PLC实际值。
13. 时间戳必须先确认PlcTask实际周期，再决定每个采样点增加1000微秒还是10000微秒。
```

所以，这份计划可以作为基础，但建议先补上以上13条，再交给另一个 AI 执行。

> 改完了，你看看改的怎么样，对不对

<details><summary>9 previous messages</summary>

> 我现在按“代码审查”来检查，不只看有没有改动，而是逐项核对：轴映射是否仍用 `G.axis[]`、自检是否保留轴2/7绝对0°、自检后是否停在等待准备定位、回程是否正向加法，以及ADS/WPF字段是否匹配。先读取当前差异和关键文件。
>
> <details><summary>Ran a command</summary>
>
> - Ran `chcp 65001 > $null; $OutputEncoding=[System.Text.UTF8Encoding]::new(); git status --short; Write-Output '--- diff stat ---'; git diff --stat; Write-Output '--- changed relevant files ---'; git diff --name-only -- '250902/250902/Untitled2' 'dual_clamp_experiment'; Write-Output '--- untracked experiment files ---'; Get-ChildItem -Recurse -File 'dual_clamp_experiment' | Select-Object FullName,LastWriteTime | Sort-Object FullName`
>
> </details>
>
> Context compaction
>
> Source: automatic
> Status: completed
>
> 我先按实验要求逐项核对实际代码：先看下位机状态机、自检和实验POU，再检查ADS/WPF的请求与采样字段，最后只做编译层面的验证，不触发真实运动。重点会查“自检后是否误跳手柄”“轴映射是否混用”“回程方向”“速度/加速度来源”这几类容易表面正确、实际不一致的问题。
>
> <details><summary>Ran 6 commands</summary>
>
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\SelfCheck.TcPOU'`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 '250902\250902\Untitled2\GVLs\G.TcGVL'; Write-Output '--- PlcTask ---'; Get-Content -Encoding UTF8 '250902\250902\Untitled2\PlcTask.TcTTO'`
> - Ran `chcp 65001 > $null; git status --short; Write-Output '--- diff stat ---'; git diff --stat`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\MAIN.TcPOU'; Write-Output '--- init ---'; Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\init.TcPOU'; Write-Output '--- state ---'; Get-Content -Encoding UTF8 '250902\250902\Untitled2\DUTs\state.TcDUT'`
> - Ran ``chcp 65001 > $null; $files = @('250902\250902\Untitled2\POUs\SelfCheck.TcPOU','250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU','250902\250902\Untitled2\POUs\MAIN.TcPOU','250902\250902\Untitled2\POUs\init.TcPOU','250902\250902\Untitled2\GVLs\G.TcGVL'); foreach($f in $files){$n=(Get-Content -Encoding UTF8 $f).Count; Write-Output "$n`t$f"}``
>
> </details>
>
> 第一轮读取已经发现一个关键点：PLC 任务周期确实是 `1000 µs`，所以以 `sample_count * 1000` 生成微秒时间戳在这个工程配置下有依据。接下来我在拆开核对状态机和动作调用，避免被 TwinCAT 导出的 XML 包装层遮住真正的 ST 逻辑。
>
> <details><summary>Ran 13 commands</summary>
>
> - Ran `chcp 65001 > $null; function Show-Match($file,$pattern){Write-Output "--- $file / $pattern ---"; $lines=Get-Content -Encoding UTF8 $file; for($i=0;$i -lt $lines.Count;$i++){if($lines[$i] -match $pattern){$a=[Math]::Max(0,$i-3);$b=[Math]::Min($lines.Count-1,$i+8); for($j=$a;$j -le $b;$j++){Write-Output ((($j+1).ToString()+': '+$lines[$j]))}; Write-Output '...'}}}; $dc='250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'; $sc='250902\250902\Untitled2\POUs\SelfCheck.TcPOU'; $main='250902\250902\Untitled2\POUs\MAIN.TcPOU'; Show-Match $dc 'CASE phase|G\.dual_clamp_|MC_Move|cylinder|sample|ActVelo|ActAcc|Execute'; Show-Match $sc 'G\.gen_state|handle|dual_clamp|target_axes|G\.axis\[4\]|stu\[4\]|SetPosition|MoveAbsolute|G\.axis\[7\]'; Show-Match $main '_self_check|_dual_clamp|SelfCheck|DualClamp|power_|SetPoint|MC_';`
> - Ran ``chcp 65001 > $null; function Dump-ST($path){$xml=[xml](Get-Content -Raw -Encoding UTF8 $path); $node=$xml.SelectSingleNode('//Implementation/ST'); Write-Output "===== $path ====="; if($null -eq $node){Write-Output 'NO ST'; return}; $lines=$node.InnerText -split "`r?`n"; for($i=0;$i -lt $lines.Count;$i++){Write-Output ((($i+1).ToString()+': '+$lines[$i]))}}; Dump-ST '250902\250902\Untitled2\POUs\SelfCheck.TcPOU'; Dump-ST '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'; Dump-ST '250902\250902\Untitled2\POUs\MAIN.TcPOU'``
> - Ran ``chcp 65001 > $null; $p='250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'; $x=[xml](Get-Content -Raw -Encoding UTF8 $p); $d=$x.SelectSingleNode('//Declaration').InnerText; $s=$x.SelectSingleNode('//Implementation/ST').InnerText; Write-Output '--- declaration ---'; $d -split "`r?`n" | ForEach-Object {$_}; Write-Output '--- implementation 100-390 ---'; $ls=$s -split "`r?`n"; for($i=99;$i -lt $ls.Count;$i++){Write-Output ((($i+1).ToString()+': '+$ls[$i]))}``
> - Ran ``chcp 65001 > $null; $p='250902\250902\Untitled2\POUs\SelfCheck.TcPOU'; $x=[xml](Get-Content -Raw -Encoding UTF8 $p); $s=$x.SelectSingleNode('//Implementation/ST').InnerText; $ls=$s -split "`r?`n"; for($i=395;$i -lt $ls.Count;$i++){Write-Output ((($i+1).ToString()+': '+$ls[$i]))}; Write-Output '--- declaration ---'; $x.SelectSingleNode('//Declaration').InnerText``
> - Ran `chcp 65001 > $null; Write-Output '--- dual_clamp_experiment files ---'; rg --files 'dual_clamp_experiment'; Write-Output '--- top-level ADS files ---'; rg --files '64位ADS - 相对路径 - 传数组 - 加上手柄' | Select-Object -First 120`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampTypes.h'; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampTypes.cpp'`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampAds.h'; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampAds.cpp'`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampPipe.h'; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampPipe.cpp'; Get-Content -Encoding UTF8 'dual_clamp_experiment\main.cpp'`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampController.h'; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampController.cpp'`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'; Get-Content -Encoding UTF8 'dual_clamp_experiment\AdsControlUI\MainWindow.xaml'; Get-Content -Encoding UTF8 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj'`
> - Ran ``chcp 65001 > $null; $files=@('dual_clamp_experiment\DualClampController.cpp','dual_clamp_experiment\DualClampPipe.cpp','dual_clamp_experiment\DualClampPipe.h','dual_clamp_experiment\main.cpp','dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs','64位ADS - 相对路径 - 传数组 - 加上手柄\AdsControlUI\VisProtocol.cs','64位ADS - 相对路径 - 传数组 - 加上手柄\AdsControlUI\VisPipeClient.cs'); foreach($f in $files){$c=(Get-Content -Encoding UTF8 $f).Count; Write-Output "$c`t$f"}``
> - Ran `chcp 65001 > $null; function Show($f,$start,$end){Write-Output "--- $f:$start-$end ---"; $l=Get-Content -Encoding UTF8 $f; for($i=$start-1;$i -lt [Math]::Min($end,$l.Count);$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}}; Show 'dual_clamp_experiment\DualClampController.cpp' 1 330; Show 'dual_clamp_experiment\DualClampPipe.cpp' 1 240; Show 'dual_clamp_experiment\main.cpp' 1 120`
> - Ran `chcp 65001 > $null; function Show($f,$start,$end){Write-Output "--- ${f}:${start}-${end} ---"; $l=Get-Content -Encoding UTF8 $f; for($i=$start-1;$i -lt [Math]::Min($end,$l.Count);$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}}; Show 'dual_clamp_experiment\DualClampController.cpp' 1 330; Show 'dual_clamp_experiment\DualClampPipe.cpp' 1 240; Show 'dual_clamp_experiment\main.cpp' 1 120`
>
> </details>
>
> 下位机主流程目前基本符合“先自检、再手动准备定位、最后手动开始”的分离要求；但我已经看到几处需要重点判定的地方：实验 POU 的 `active_axis` 确实是 `[1,2,6,7]`，同时每周期对所有 7 个 `MC_MoveAbsolute` 实例都调用，这在 TwinCAT 里本身不一定错，但轴4是否真的没有请求、以及 WPF 对力/扭矩字段的解释是否反了，需要继续查。
>
> <details><summary>Ran 34 commands</summary>
>
> - Ran `chcp 65001 > $null; Write-Output '--- force/torque naming ---'; rg -n --glob '!*.html' --glob '!*.csv' 'ft_1|fn_1|ft1|fn1|torque|扭矩|轴向力|force' '64位ADS - 相对路径 - 传数组 - 加上手柄' 'dual_clamp_experiment' '250902\250902\Untitled2' | Select-Object -First 260; Write-Output '--- WPF first 220 lines ---'; $p='dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'; $l=Get-Content -Encoding UTF8 $p; for($i=0;$i -lt 230;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}`
> - Ran `chcp 65001 > $null; rg -n 'ADSReadSymbolOffset|ADSReadSum|OpenCommInsideReadOnly|SetTimeout|ReadDeviceState' '64位ADS - 相对路径 - 传数组 - 加上手柄\ADS\Include\ADSComm1.h' '64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp'; Write-Output '--- project refs ---'; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampExperiment.vcxproj'; Write-Output '--- sln ---'; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampExperiment.sln'; Write-Output '--- ui sln/csproj ---'; Get-Content -Encoding UTF8 'dual_clamp_experiment\AdsControlUI\AdsControlUI.sln'; Get-Content -Encoding UTF8 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj'`
> - Ran `chcp 65001 > $null; Write-Output '--- tools ---'; Get-Command msbuild -ErrorAction SilentlyContinue | Select-Object -ExpandProperty Source; Get-Command dotnet -ErrorAction SilentlyContinue | Select-Object -ExpandProperty Source; Get-Command devenv -ErrorAction SilentlyContinue | Select-Object -ExpandProperty Source; Write-Output '--- outputs ---'; Get-ChildItem -Recurse -Path 'dual_clamp_experiment' -Directory | Where-Object {$_.Name -in @('Debug','Release','x64','bin')} | Select-Object -ExpandProperty FullName`
> - Ran `chcp 65001 > $null; Get-ChildItem -Recurse -File 'dual_clamp_experiment' | Where-Object {$_.Extension -in @('.exe','.dll','.pdb','.log')} | Select-Object LastWriteTime,Length,FullName | Sort-Object LastWriteTime -Descending | Select-Object -First 80`
> - Ran `chcp 65001 > $null; Get-ChildItem -Recurse -File 'dual_clamp_experiment\x64\Debug','dual_clamp_experiment\AdsControlUI\bin\x64\Debug' | Select-Object LastWriteTime,Length,FullName`
> - Ran `chcp 65001 > $null; rg -n 'error C|warning C|Build succeeded|Build FAILED|失败|成功' 'dual_clamp_experiment' --glob '*.log' --glob '*.txt' --glob '*.tlog' | Select-Object -First 200`
> - Ran `chcp 65001 > $null; Get-ChildItem 'dual_clamp_experiment\x64\Debug' -Filter '*.log' -File | ForEach-Object {Write-Output "--- $($_.FullName) ---"; Get-Content -Encoding UTF8 $_.FullName}`
> - Ran `chcp 65001 > $null; dotnet build 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' --configuration Debug --no-restore`
> - Ran `chcp 65001 > $null; $vswhere = Get-ChildItem 'C:\Program Files (x86)\Microsoft Visual Studio\Installer\vswhere.exe' -ErrorAction SilentlyContinue; if($vswhere){& $vswhere.FullName -latest -products * -requires Microsoft.VisualStudio.Component.VC.Tools.x86.x64 -property installationPath} else {Write-Output 'vswhere not found'}; Get-ChildItem 'C:\Program Files\Microsoft Visual Studio','C:\Program Files (x86)\Microsoft Visual Studio' -Filter MSBuild.exe -Recurse -ErrorAction SilentlyContinue | Select-Object -ExpandProperty FullName`
> - Ran `chcp 65001 > $null; Get-ChildItem 'D:\Work_software\VS2022' -Filter MSBuild.exe -Recurse -ErrorAction SilentlyContinue | Select-Object -ExpandProperty FullName; Get-ChildItem 'D:\Work_software\VS2022' -Filter VsDevCmd.bat -Recurse -ErrorAction SilentlyContinue | Select-Object -ExpandProperty FullName`
> - Ran `chcp 65001 > $null; & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' 'dual_clamp_experiment\DualClampExperiment.vcxproj' /t:Build /p:Configuration=Debug /p:Platform=x64 /m /nologo /v:minimal`
> - Ran `chcp 65001 > $null; & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' 'dual_clamp_experiment\DualClampExperiment.sln' /t:Build /p:Configuration=Debug /p:Platform=x64 /m /nologo /v:minimal`
> - Ran `chcp 65001 > $null; git diff -- '64位ADS - 相对路径 - 传数组 - 加上手柄/ADSComm.cpp' '64位ADS - 相对路径 - 传数组 - 加上手柄/ADS/Include/ADSComm1.h' 'dual_clamp_experiment/DualClampAds.cpp' 'dual_clamp_experiment/DualClampPipe.cpp' 'dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs' | Select-Object -First 1200`
> - Ran `chcp 65001 > $null; rg -n 'typedef struct.*AdsSymbolEntry|struct AdsSymbolEntry|AdsSymbolEntry' '64位ADS - 相对路径 - 传数组 - 加上手柄\ADS\Include' '64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp'; $p='64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp'; $l=Get-Content -Encoding UTF8 $p; for($i=1;$i -le 220;$i++){Write-Output ((($i).ToString()+': '+$l[$i-1]))}`
> - Ran `chcp 65001 > $null; $l=Get-Content -Encoding UTF8 '64位ADS - 相对路径 - 传数组 - 加上手柄\ADS\Include\TcAdsDef.h'; for($i=280;$i -le 312;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}`
> - Ran ``chcp 65001 > $null; $p='250902\250902\Untitled2\POUs\MAIN.TcPOU'; $x=[xml](Get-Content -Raw -Encoding UTF8 $p); Write-Output '--- main declaration ---'; $x.SelectSingleNode('//Declaration').InnerText; Write-Output '--- actions ---'; $x.SelectNodes('//Action') | ForEach-Object {Write-Output $_.Name; $st=$_.Implementation.ST.InnerText; if($st){$st -split "`r?`n" | Select-Object -First 40 | ForEach-Object {Write-Output $_}}}``
> - Ran `chcp 65001 > $null; Write-Output '--- UI binaries ---'; Get-ChildItem -Recurse -File 'dual_clamp_experiment\AdsControlUI\bin' | Select-Object LastWriteTime,Length,FullName; Write-Output '--- backend binary ---'; Get-ChildItem -File 'dual_clamp_experiment\x64\Debug\DualClampExperiment.exe' | Select-Object LastWriteTime,Length,FullName`
> - Ran `chcp 65001 > $null; Get-ChildItem -Recurse -File 'dual_clamp_experiment\AdsControlUI\bin' | ForEach-Object { $_.FullName }`
> - Ran `chcp 65001 > $null; rg -n -C 3 'ft_1_value|fn_1_value|ft_1_v|fn_1_v|clean_handle_torque|torque.*ft|ft.*torque|fn.*force|force_n' '64位ADS - 相对路径 - 传数组 - 加上手柄' --glob '*.cpp' --glob '*.h' --glob '*.cs' --glob '*.txt' --glob '*.md' | Select-Object -First 320`
> - Ran `chcp 65001 > $null; $p='64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp'; $l=Get-Content -Encoding UTF8 $p; for($i=780;$i -le 900;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}; $h=Get-Content -Encoding UTF8 '64位ADS - 相对路径 - 传数组 - 加上手柄\ADS\Include\ADSComm1.h'; for($i=1;$i -le 95;$i++){Write-Output ((($i).ToString()+': '+$h[$i-1]))}`
> - Ran ``chcp 65001 > $null; $files=@('250902\250902\Untitled2\DUTs\state.TcDUT','250902\250902\Untitled2\GVLs\G.TcGVL','250902\250902\Untitled2\POUs\MAIN.TcPOU','250902\250902\Untitled2\POUs\SelfCheck.TcPOU','250902\250902\Untitled2\POUs\init.TcPOU','250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU','250902\250902\Untitled2\Untitled2.plcproj'); foreach($f in $files){try{$null=[xml](Get-Content -Raw -Encoding UTF8 $f); Write-Output "XML OK`t$f"}catch{Write-Output "XML FAIL`t$f`t$($_.Exception.Message)"}}; rg -n 'DualClampExperiment|SelfCheck|MAIN|PlcTask' '250902\250902\Untitled2\Untitled2.plcproj'``
> - Ran `chcp 65001 > $null; Write-Output '--- modified PLC references to prohibited chains ---'; rg -n 'handle|arm_|inject|axis2_sync|axis15|G\.axis\[15\]|_handle|_jog|_trans' '250902\250902\Untitled2\POUs\MAIN.TcPOU' '250902\250902\Untitled2\POUs\SelfCheck.TcPOU' '250902\250902\Untitled2\POUs\init.TcPOU' '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'; Write-Output '--- motion execute refs in DualClamp ---'; rg -n 'Execute\s*:=\s*TRUE|setup_exec|return_exec|active_axis' '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'; Write-Output '--- setpoint/execute refs in SelfCheck ---'; rg -n 'target_axes|Execute\s*:=\s*TRUE|Position:=0\.0|Direction' '250902\250902\Untitled2\POUs\SelfCheck.TcPOU'`
> - Ran `chcp 65001 > $null; $p='250902\250902\Untitled2\Untitled2.plcproj'; $l=Get-Content -Encoding UTF8 $p; for($i=45;$i -le 70;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}`
> - Ran `chcp 65001 > $null; git status --short | Measure-Object -Line; git status --short | Where-Object {$_ -match '^ D|^D '} | Measure-Object -Line; git status --short | Where-Object {$_ -match '^\?\?|^\?\?'} | Measure-Object -Line`
> - Ran `chcp 65001 > $null; git diff --check`
> - Ran `chcp 65001 > $null; Get-ChildItem 'C:\Program Files','C:\Program Files (x86)','D:\Work_software' -Filter 'TcXaeShell.exe' -Recurse -ErrorAction SilentlyContinue | Select-Object -ExpandProperty FullName | Select-Object -First 20`
> - Ran `chcp 65001 > $null; $p='250902\250902\Untitled2\GVLs\G.TcGVL'; $l=Get-Content -Encoding UTF8 $p; for($i=108;$i -le 185;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}; Write-Output '--- C++ type lines ---'; $p='dual_clamp_experiment\DualClampTypes.h'; $l=Get-Content -Encoding UTF8 $p; for($i=28;$i -le 58;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}; Write-Output '--- backend UI path lines ---'; $p='dual_clamp_experiment\main.cpp'; $l=Get-Content -Encoding UTF8 $p; for($i=42;$i -le 62;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampController.h'`
> - Ran `chcp 65001 > $null; $p='64位ADS - 相对路径 - 传数组 - 加上手柄\force_calibration.h'; $l=Get-Content -Encoding UTF8 $p; for($i=83;$i -le 128;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}; Write-Output '--- new UI parse ---'; $p='dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'; $l=Get-Content -Encoding UTF8 $p; for($i=280;$i -le 310;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}; Write-Output '--- pipe field ---'; $p='dual_clamp_experiment\DualClampPipe.cpp'; $l=Get-Content -Encoding UTF8 $p; for($i=82;$i -le 106;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}`
> - Ran `chcp 65001 > $null; rg -n 'dual_clamp_selfcheck_error|dual_clamp_selfcheck_error_id' '250902\250902\Untitled2\POUs\SelfCheck.TcPOU' '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU' '250902\250902\Untitled2\POUs\MAIN.TcPOU'`
> - Ran `chcp 65001 > $null; rg -n 'G\.gen_state|G\.dual_clamp_selfcheck|ErrorID|\.Error' '250902\250902\Untitled2\POUs\SelfCheck.TcPOU' | Select-Object -First 200`
> - Ran `chcp 65001 > $null; rg -n 'DualClampController::DualClampController|open_ads\(\)|for \(int attempt|sleep_for|ConnectAsync\(1500|Thread.Sleep\(400|CreateProcess|connect_timeout|ConnectNamedPipe' 'dual_clamp_experiment\DualClampController.cpp' 'dual_clamp_experiment\DualClampAds.cpp' 'dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs' 'dual_clamp_experiment\DualClampPipe.cpp' 'dual_clamp_experiment\main.cpp'`
> - Ran `chcp 65001 > $null; rg -n 'sprintf_s\(.*\\n|Error: .*\\n|write_line|const std::string payload' '64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp' 'dual_clamp_experiment\DualClampPipe.cpp'`
> - Ran `chcp 65001 > $null; rg -n 'return_target_abs :=|start_target_axis|leftlimit\[.*\] \+|Position:=0\.0|active_axis|sample_time_us' '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU' '250902\250902\Untitled2\POUs\SelfCheck.TcPOU'`
>
> </details>
</details>

结论：**整体方向基本正确，但现在还不能认为“完全正确”，暂时不建议直接用于论文实验。** 下位机实验流程和轴控制逻辑大体符合要求，上位机 C++/WPF 也能编译，但有几个必须先修的问题。

**已经确认正确的部分**

- 自检目标是 `G.axis[1]、[3]、[5]、[6]` 左限位，`G.axis[2]、[7]` 绝对定位到 `0.0`，轴4跳过：[SelfCheck.TcPOU](<./250902/250902/Untitled2/POUs/SelfCheck.TcPOU:18>)。
- 自检完成后实际跳转到 `_dual_clamp`，没有实际跳转到手柄状态：[SelfCheck.TcPOU](<./250902/250902/Untitled2/POUs/SelfCheck.TcPOU:573>)。
- 实验阶段只对 `G.axis[1]、[2]、[6]、[7]` 设置运动请求：[DualClampExperiment.TcPOU](<./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU:9>)。
- 准备定位和回程目标均基于左限位绝对位置加距离，回程方向已经改成正向增加：[DualClampExperiment.TcPOU](<./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU:141>)、[DualClampExperiment.TcPOU](<./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU:227>)。
- PLC 实际采集的是 `ActPos`、`ActVelo`、`ActAcc`，任务周期为 1 ms，时间戳计算方式在当前配置下成立。
- C++、WPF 以及整个解决方案均编译成功，0 个错误、0 个警告；PLC 文件 XML 也能解析。但本机没有检测到 TwinCAT XAE，因此**没有完成 TwinCAT PLC 实际编译**。

**必须修正的问题**

1. **扭矩数据现在实际上不是扭矩。**
   管道发送顺序是 `fn1、fn2、ft1、ft2`，WPF 把前两个显示为“轴向力”，后两个直接显示为“扭矩”：[DualClampPipe.cpp](<./dual_clamp_experiment/DualClampPipe.cpp:90>)、[MainWindow.xaml.cs](<./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs:288>)。
   但原程序定义中，`fn` 是轴向力通道，`ft` 是切向力通道，扭矩应经过标定后按“切向力 × 力臂”计算：[force_calibration.h](<./64位ADS - 相对路径 - 传数组 - 加上手柄/force_calibration.h:101>)。目前 CSV 和界面记录的是原始 `INT` 值，不能称为单位为 N·m 的扭矩。应当改成“原始 fn/ft”，或者增加标定、零点和力臂换算后再输出轴向力和扭矩。

2. **UI 自动启动路径不稳定，当前可能启动的是旧版界面。**
   后端硬编码寻找：

   ```text
   AdsControlUI\bin\x64\Debug\net472\DualClampExperimentUI.exe
   ```

   但本次解决方案实际构建输出是：

   ```text
   AdsControlUI\bin\Debug\net472\DualClampExperimentUI.exe
   ```

   当前 `bin\x64` 下只是旧的残留文件，所以现在可能“看起来能启动”，清理后或 Release 配置下就可能找不到：[main.cpp](<./dual_clamp_experiment/main.cpp:50>)。WPF 反向寻找后端时也只考虑了 `x64` 路径。需要统一输出目录，或者同时支持 `bin\Debug`、`bin\x64\Debug`、Release 路径。

3. **ADS 错误字符串会破坏命名管道协议。**
   `ADSComm.cpp` 的错误信息本身带有换行符，例如 `"Ads not Open\n"`；后端又把该错误直接放进 `STATE|...`，最后再追加一行换行：[ADSComm.cpp](<./64位ADS - 相对路径 - 传数组 - 加上手柄/ADSComm.cpp:53>)、[DualClampPipe.cpp](<./dual_clamp_experiment/DualClampPipe.cpp:31>)。
   ADS 出错时，WPF 的 `ReadLineAsync()` 会提前截断状态帧，后续通讯可能错位。发送前必须去除 `\r`、`\n`。

4. **自检失败不会被报告。**
   `dual_clamp_selfcheck_error` 和 `dual_clamp_selfcheck_error_id` 只被清零，从未在运动、复位或上电失败时赋值为错误：[SelfCheck.TcPOU](<./250902/250902/Untitled2/POUs/SelfCheck.TcPOU:68>)。因此某个轴失败时，上位机可能一直显示“正在自检”，而不是显示失败原因。

5. **电缸3的配置值前后不一致。**
   PLC 中电缸3最大开启值是 `1000`：[G.TcGVL](<./250902/250902/Untitled2/GVLs/G.TcGVL:152>)；但 C++ 配置结构中写成了 `500`：[DualClampTypes.h](<./dual_clamp_experiment/DualClampTypes.h:56>)。虽然这个值目前没有下发到 PLC，但保存的实验元数据会记录错误值，必须统一为 `1000`。

**还需要注意**

- 1 kHz、32768 点缓冲区最多记录约 **32.768 秒**。如果回程距离大、速度低，可能发生采样溢出。
- 当前动作事件主要在 `sample_arm=TRUE` 时记录，准备定位阶段的开始和结束没有单独样本时间戳。
- 界面只写“轴1、轴6”，没有明确显示 `G.axis[1] / Motion NC Axis 6 / 电缸2` 和 `G.axis[6] / Motion NC Axis 11 / 电缸4`，两条曲线也没有标明固定端、运动端。
- 当前工作区还有大量与本实验无关的删除项，包括旧 UI、文档、PDF 和对话记录。`git status` 显示约 51 个删除项，提交前必须确认不是误删。

所以，**轴状态机和实验动作规划基本改对了；但扭矩语义、启动路径、ADS错误通讯、自检错误状态和电缸3元数据这五项必须先处理。**

> 程序逻辑不对，现在下位机plc程序执行，就自动自检，然后上位机程序还要点击执行一次，另外，现在的程序中不应该选择器械，只需要选择运动端是轴一还是轴六就行了。现在这个逻辑让人搞不明白到底是要操控哪一端进行实验，保留选择运动端是哪个即可，比如选择轴1是运动端，轴6就保持不动，电缸4保持夹紧，选择轴6是运动端，轴1就保持不动，电缸2夹紧。请你直接修改。

<details><summary>12 previous messages</summary>

> 我会直接把流程改成“PLC 上电后自动自检，界面只负责查看状态和准备/开始实验”，并把实验端选择收窄为唯一的“运动端：G.axis[1] 或 G.axis[6]”。同时调整 PLC 夹持逻辑：固定端对应电缸始终保持夹紧，只有所选运动端的电缸执行释放、回程、重新夹紧和恢复。先核对现有文件的具体调用，再集中修改并编译。
>
> <details><summary>Ran a command</summary>
>
> - Ran `chcp 65001 > $null; $files=@('250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU','250902\250902\Untitled2\POUs\SelfCheck.TcPOU','250902\250902\Untitled2\GVLs\G.TcGVL','dual_clamp_experiment\DualClampTypes.h','dual_clamp_experiment\DualClampController.cpp','dual_clamp_experiment\DualClampPipe.cpp','dual_clamp_experiment\AdsControlUI\MainWindow.xaml','dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'); foreach($f in $files){Write-Output "--- $f ---"; if($f -match '\.TcPOU$'){ $x=[xml](Get-Content -Raw -Encoding UTF8 $f); if($f -match 'DualClampExperiment'){ $x.SelectSingleNode('//Declaration').InnerText; $x.SelectSingleNode('//Implementation/ST').InnerText } elseif($f -match 'SelfCheck'){ $x.SelectSingleNode('//Implementation/ST').InnerText }} else {Get-Content -Encoding UTF8 $f}}`
>
> </details>
>
> 我已经确认问题根源：当前 PLC 的自检确实是自动执行的，但界面仍保留“执行自检”入口；同时配置协议还带有“器械”字段，造成实验对象和运动机构混在一起。接下来我会删掉手动自检入口，界面只保留运动端选择，并把 PLC 的等待、基准、释放、回程、重夹和恢复阶段都明确写成“固定端始终夹紧、仅运动端切换夹爪”。
>
> <details><summary>Ran 2 commands</summary>
>
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment\AdsControlUI\MainWindow.xaml'; $l=Get-Content -Encoding UTF8 $p; for($i=1;$i -le 150;$i++){Write-Output ((($i).ToString()+': '+$l[$i-1]))}`
> - Ran `chcp 65001 > $null; rg -n 'instrument|InstrumentBox|SelfCheck_Click|SELF_CHECK|self_check\(' dual_clamp_experiment`
>
> </details>
>
> 修改范围已经明确：去掉“器械”这一层配置和协议字段，禁用上位机重复自检入口；PLC 仍按上电首周期自动自检。实验状态机中我会把夹持状态改成由“运动端选择”唯一决定，固定端在准备/等待/释放/回程/恢复全过程保持夹紧。现在开始落盘修改。
>
> <details><summary>Edited 7 files, ran 3 commands</summary>
>
> - Wrote `./dual_clamp_experiment/DualClampTypes.h` (+0 -7)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+0 -1)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+1 -2)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml` (+3 -9)
> - Ran `chcp 65001 > $null; rg -n 'Instrument|instrument|SELF_CHECK|self_check|SelfCheckButton|SelfCheck_Click' dual_clamp_experiment; Write-Output '--- controller header/cpp relevant ---'; $p='dual_clamp_experiment\DualClampController.cpp'; $l=Get-Content -Encoding UTF8 $p; for($i=35;$i -le 70;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}; $p='dual_clamp_experiment\DualClampController.h'; $l=Get-Content -Encoding UTF8 $p; for($i=1;$i -le 35;$i++){Write-Output ((($i).ToString()+': '+$l[$i-1]))}`
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+1 -8)
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment\DualClampPipe.cpp'; $l=Get-Content -Encoding UTF8 $p; for($i=30;$i -le 155;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}`
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+0 -19)
> - Wrote `./dual_clamp_experiment/DualClampController.h` (+0 -1)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+0 -4)
> - Wrote `./250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU` (+16 -11)
> - Ran ``chcp 65001 > $null; rg -n 'InstrumentBox|SelfCheckButton|SelfCheck_Click|DualClampInstrument|instrument|self_check\(' dual_clamp_experiment '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU' '250902\250902\Untitled2\GVLs\G.TcGVL'; Write-Output '--- PLC selected clamp snippets ---'; $p='250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'; $x=[xml](Get-Content -Raw -Encoding UTF8 $p); $s=$x.SelectSingleNode('//Implementation/ST').InnerText; $ls=$s -split "`r?`n"; for($i=1;$i -le $ls.Count;$i++){if($ls[$i-1] -match 'state = 20|state = 30|state = 40|state = 50|state = 60|state = 70|state = 80|state = 90|cylinder2_cmd|cylinder4_cmd'){Write-Output "$i`: $($ls[$i-1])"}}``
>
> </details>
>
> 核心逻辑已经改成：上电自动自检；界面不再提供“执行自检”；界面只选“轴1（固定端轴6）”或“轴6（固定端轴1）”。PLC 准备定位完成后两端先夹紧，实验期间只释放所选运动端，固定端对应电缸不会被释放。现在进行编译和静态检查，确认没有遗留的器械选择字段或手动自检调用。
>
> <details><summary>Edited 2 files, ran 5 commands</summary>
>
> - Ran `chcp 65001 > $null; rg -n 'InstrumentBox|SelfCheckButton|SelfCheck_Click|DualClampInstrument|instrument=' dual_clamp_experiment; if($LASTEXITCODE -eq 1){Write-Output '未发现遗留器械选择/手动自检UI引用'}`
> - Ran ``chcp 65001 > $null; $files=@('250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU','250902\250902\Untitled2\POUs\SelfCheck.TcPOU','250902\250902\Untitled2\POUs\MAIN.TcPOU','250902\250902\Untitled2\GVLs\G.TcGVL','250902\250902\Untitled2\Untitled2.plcproj'); foreach($f in $files){try{$null=[xml](Get-Content -Raw -Encoding UTF8 $f); Write-Output "XML OK`t$f"}catch{Write-Output "XML FAIL`t$f`t$($_.Exception.Message)"}}; git diff --check``
> - Ran `chcp 65001 > $null; & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' 'dual_clamp_experiment\DualClampExperiment.sln' /t:Build /p:Configuration=Debug /p:Platform=x64 /m /nologo /v:minimal`
> - Wrote `./dual_clamp_experiment/README.md` (+1 -1)
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment\DualClampPipe.cpp'; $l=Get-Content -Encoding UTF8 $p; for($i=1;$i -le 45;$i++){Write-Output ((($i).ToString()+': '+$l[$i-1]))}; Write-Output '--- git diff summary ---'; git diff --stat -- '250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU' 'dual_clamp_experiment/DualClampTypes.h' 'dual_clamp_experiment/DualClampController.cpp' 'dual_clamp_experiment/DualClampController.h' 'dual_clamp_experiment/DualClampPipe.cpp' 'dual_clamp_experiment/AdsControlUI/MainWindow.xaml' 'dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs' 'dual_clamp_experiment/README.md'`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment\README.md'; rg -n 'SELF_CHECK|自检请求|执行自检|器械|instrument' dual_clamp_experiment`
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml` (+2 -2)
> - Wrote `./dual_clamp_experiment/README.md` (+1 -1)
>
> </details>
>
> 界面和协议层已经清理完毕：没有“器械”选择，也没有“执行自检”按钮或 `SELF_CHECK` 管道命令；准备定位只下发运动端和运动参数。最后我再跑一次完整构建，并检查状态机中固定端电缸是否在各阶段都保持夹紧。
>
> <details><summary>Ran 3 commands</summary>
>
> - Ran `chcp 65001 > $null; rg -n 'InstrumentBox|SelfCheckButton|SelfCheck_Click|SELF_CHECK|instrument=' dual_clamp_experiment; if($LASTEXITCODE -eq 1){Write-Output '未发现界面器械选择或手动自检入口'}; git diff --check`
> - Ran ``chcp 65001 > $null; $p='250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'; $x=[xml](Get-Content -Raw -Encoding UTF8 $p); $s=$x.SelectSingleNode('//Implementation/ST').InnerText; $ls=$s -split "`r?`n"; foreach($range in @(@(155,190),@(214,245),@(244,290))){Write-Output "--- $($range[0])-$($range[1]) ---"; for($i=$range[0]-1;$i -lt $range[1];$i++){Write-Output ((($i+1).ToString()+': '+$ls[$i]))}}``
> - Ran `chcp 65001 > $null; & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' 'dual_clamp_experiment\DualClampExperiment.sln' /t:Build /p:Configuration=Debug /p:Platform=x64 /m /nologo /v:minimal`
>
> </details>
>
> 编译已通过。还有一个与这次流程混乱直接相关的小问题：后端自动拉起界面时只找 `bin\x64\Debug`，而当前解决方案实际也会输出到 `bin\Debug`，可能导致启动旧界面。我一并把启动路径改为优先当前构建输出，避免用户看到旧的“器械/自检”界面。
>
> <details><summary>Edited a file, ran 2 commands</summary>
>
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment\main.cpp'; $l=Get-Content -Encoding UTF8 $p; for($i=44;$i -le 56;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}; $p='dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'; $l=Get-Content -Encoding UTF8 $p; for($i=203;$i -le 214;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}`
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+1 -1)
> - Ran `chcp 65001 > $null; & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' 'dual_clamp_experiment\DualClampExperiment.sln' /t:Build /p:Configuration=Debug /p:Platform=x64 /m /nologo /v:minimal; git diff --check`
>
> </details>
</details>

已直接修改完成。

现在流程为：PLC 上电后自动进入初始化和自检，上位机不再提供“执行自检”按钮，也不再发送 `SELF_CHECK` 请求。自检完成后，界面只需选择运动端：

- 选择轴1：`G.axis[1]` 为运动端，`G.axis[6]` 为固定端，电缸4保持夹紧；
- 选择轴6：`G.axis[6]` 为运动端，`G.axis[1]` 为固定端，电缸2保持夹紧。

实验开始后，只有所选运动端执行“释放、正向回程、重新夹紧、恢复到原位置”；固定端在整个实验动作期间保持夹紧。界面已删除器械选择项，准备定位协议也不再包含 `instrument` 参数。

主要修改文件：

- [DualClampExperiment.TcPOU](D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU)
- [MainWindow.xaml](D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml)
- [MainWindow.xaml.cs](D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs)
- [DualClampTypes.h](D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampTypes.h)
- [DualClampPipe.cpp](D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampPipe.cpp)

已完成编译测试：

- C++ 后端编译成功；
- WPF 界面编译成功；
- 整个 `DualClampExperiment.sln` 编译成功；
- 0 个错误，0 个警告；
- PLC 工程 XML 解析正常。

本次没有连接设备，也没有执行真实运动测试。

> 执行自检这个按钮还在啊？

<details><summary>4 previous messages</summary>

> 你看到的不是源码里残留的按钮，而是后端启动时优先拉起了旧的 `bin\x64\Debug` 界面文件。当前源码按钮已经删除，但旧输出目录里还留着旧版 EXE；我现在把启动顺序改为优先本次刚编译的 `bin\Debug`，并重新构建确认。
>
> <details><summary>Edited a file, ran 3 commands</summary>
>
> - Ran `chcp 65001 > $null; Get-ChildItem 'dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472\DualClampExperimentUI.exe','dual_clamp_experiment\AdsControlUI\bin\Debug\net472\DualClampExperimentUI.exe' | Select-Object LastWriteTime,Length,FullName`
> - Ran `chcp 65001 > $null; rg -n '执行自检|SelfCheckButton|InstrumentBox|器械' 'dual_clamp_experiment\AdsControlUI\MainWindow.xaml' 'dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'; Write-Output '--- main candidate order ---'; $p='dual_clamp_experiment\main.cpp'; $l=Get-Content -Encoding UTF8 $p; for($i=45;$i -le 70;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'; $l=Get-Content -Encoding UTF8 $p; for($i=55;$i -le 92;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}`
> - Wrote `./dual_clamp_experiment/main.cpp` (+2 -2)
>
> </details>
>
> 定位清楚了：`bin\x64\Debug` 是 20:51 的旧界面，`bin\Debug` 是 22:00 的新界面，而后端之前优先选择了旧文件。我已经调换启动优先级；再把两个输出目录都重新生成一次，这样无论从 VS 还是手动双击，都不会再打开带“执行自检”的旧版。
>
> <details><summary>Ran 3 commands</summary>
>
> - Ran `chcp 65001 > $null; dotnet build 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' --configuration Debug --no-restore -p:Platform=x64 -p:OutputPath='bin\x64\Debug\net472\'`
> - Ran `chcp 65001 > $null; & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' 'dual_clamp_experiment\DualClampExperiment.sln' /t:Build /p:Configuration=Debug /p:Platform=x64 /m /nologo /v:minimal`
> - Ran `chcp 65001 > $null; rg -n '执行自检|器械|SelfCheckButton|InstrumentBox' 'dual_clamp_experiment\AdsControlUI' --glob '*.xaml' --glob '*.cs'; Write-Output '--- built timestamps ---'; Get-ChildItem 'dual_clamp_experiment\AdsControlUI\bin\Debug\net472\DualClampExperimentUI.exe','dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472\DualClampExperimentUI.exe','dual_clamp_experiment\x64\Debug\DualClampExperiment.exe' | Select-Object LastWriteTime,Length,FullName; Write-Output '--- running processes ---'; Get-Process DualClampExperiment,DualClampExperimentUI -ErrorAction SilentlyContinue | Select-Object Id,ProcessName,StartTime,Path`
>
> </details>
</details>

对，刚才确实是旧版界面被启动了。原因是后端之前优先寻找：

```text
dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472\DualClampExperimentUI.exe
```

这个目录里残留的是旧版 EXE，所以仍然显示“执行自检”。

我已经处理了：

- 后端改为优先启动最新的 `bin\Debug` 界面；
- `bin\Debug` 和 `bin\x64\Debug` 两个界面输出都重新编译；
- 源码中已经没有“执行自检”按钮；
- 也没有 `InstrumentBox`、器械选择项和 `SELF_CHECK` 调用。

请先关闭已经打开的旧界面和后端进程，再重新启动：

```text
D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\x64\Debug\DualClampExperiment.exe
```

新界面位于：

```text
D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\bin\x64\Debug\net472\DualClampExperimentUI.exe
```

界面中仍可能显示：

```text
SelfCheck (正在执行自检)
```

这只是 PLC 自动自检时的状态文字，不是按钮。

> 我想了一下，现在这种通过轴一和轴六配合进行实验的方法，好像跟实际使用场景中通过固定器械上的电缸1以及轴一电缸2（这里如果不懂就去看原上位机项目的md文档），或者轴5上的电缸3与轴6上的电缸4相互配合之间的使用场景不一致，我觉得这样，首先是提取原来的运动模式，通过固定器械上的电缸1以及轴一电缸2的运动配合，测过程中的力，不用什么复杂的运动逻辑，就是将正常的导管递送模式里面的手柄信号去除，改成规划好的向前运动即可，这里的前向运动需要能在ui中规划加速度和加加速度以及速度，递送时候就是轴1上的电缸2夹紧，然后到达触发位置（这里也用原来上位机窗口的位置，点击这个原始导管测试模式，就先让轴1运动到原来那个距离左限位较远的窗口位置）时就按原来的回退的流程来即可，回退到位之后，轴1再以特定速度、加速度、加加速度运动一段距离（这几个量以及距离都需要能ui设置），程序逻辑尽量复用原有程序，不过手柄相关的引入逻辑可以忽略了，完全由程序控制位置，这时只需采集轴1、轴2、电缸1、2、fn1、ft1等量，导丝相关的则不用采集。同理，增加导丝测试模式，按照原来控制轴5轴6轴7的逻辑来，点这个模式之后，就把轴5和轴6运动到我设定的位置（轴6不用管，它的位置就是原来上位机逻辑中轴6相对轴5的那个窗口的离左限位较远的一段即可，设置好轴5的位置后轴6就跟着去，列计划的时候要指明这个量是多少），现有的模式不改动。

<details><summary>12 previous messages</summary>

> 我先把原上位机项目里“导管递送模式”和“导丝模式”的实际轴、电缸、位置窗口及回退流程找出来，尤其核对你提到的“轴6相对轴5的位置”和原窗口中的距左限位值。先以现有代码和 MD 文档为准，避免计划里把轴号或距离写错。
>
> <details><summary>Ran 8 commands</summary>
>
> - Ran `chcp 65001 > $null; rg --files '64位ADS - 相对路径 - 传数组 - 加上手柄' | rg '\.(md|txt|h|cpp|cs|xaml)$' | Select-Object -First 300`
> - Ran `chcp 65001 > $null; rg -n -i '导管|导丝|递送|回退|轴5|轴6|电缸1|电缸2|电缸3|电缸4|左限位|距离|模式' '64位ADS - 相对路径 - 传数组 - 加上手柄' --glob '*.md' --glob '*.txt' --glob '*.h' --glob '*.cpp' --glob '*.cs' --glob '*.xaml' | Select-Object -First 500`
> - Ran `chcp 65001 > $null; rg -n -i '导管|导丝|递送|回退|轴5|轴6|轴7|cylinder1|cylinder2|cylinder3|cylinder4|axis5|axis6|axis7|leftlimit|from_left|距左限位' '64位ADS - 相对路径 - 传数组 - 加上手柄' --glob '*.cpp' --glob '*.h' --glob '*.cs' --glob '*.xaml' | Select-Object -First 700`
> - Ran `chcp 65001 > $null; Get-ChildItem -Recurse -File '64位ADS - 相对路径 - 传数组 - 加上手柄' | Where-Object {$_.Name -match '模式|按钮|说明|运动|GUIDE|INTEGRATION|README|md$|txt$'} | Select-Object FullName,Length`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 '64位ADS - 相对路径 - 传数组 - 加上手柄\md\项目架构总览.md'`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 '64位ADS - 相对路径 - 传数组 - 加上手柄\md\运动流程说明.md'`
> - Ran `chcp 65001 > $null; $p='64位ADS - 相对路径 - 传数组 - 加上手柄\control_types.h'; $l=Get-Content -Encoding UTF8 $p; for($i=85;$i -le 225;$i++){Write-Output ((($i+1).ToString()+': '+$l[$i]))}`
> - Ran `chcp 65001 > $null; $p='64位ADS - 相对路径 - 传数组 - 加上手柄\motion_sync.cpp'; $l=Get-Content -Encoding UTF8 $p; for($i=1;$i -le 260;$i++){Write-Output ((($i).ToString()+': '+$l[$i-1]))}`
>
> </details>
>
> Context compaction
>
> Source: automatic
> Status: completed
>
> 我先把原上位机里的“导管测试/导丝递送/回退”实际代码路径和界面入口核对清楚，尤其确认触发位置、电缸时序、轴6窗口远端到底对应哪个变量。确认这些事实后，我只会追问仍然无法从代码确定的设计选择。
>
> <details><summary>Ran 10 commands</summary>
>
> - Ran `Get-ChildItem -Force | Select-Object Name,FullName,Mode
> Get-ChildItem -Force -Path '64位ADS - 相对路径 - 传数组 - 加上手柄' | Select-Object Name,FullName,Mode
> Get-ChildItem -Force -Path 'dual_clamp_experiment' | Select-Object Name,FullName,Mode`
> - Ran `chcp 65001 > $null
> $files = @(
>  '64位ADS - 相对路径 - 传数组 - 加上手柄\main.cpp',
>  '64位ADS - 相对路径 - 传数组 - 加上手柄\control_types.h',
>  '64位ADS - 相对路径 - 传数组 - 加上手柄\md\运动流程说明.md',
>  'dual_clamp_experiment\main.cpp',
>  'dual_clamp_experiment\DualClampController.h',
>  'dual_clamp_experiment\DualClampController.cpp',
>  'dual_clamp_experiment\DualClampTypes.h',
>  'dual_clamp_experiment\DualClampAds.h',
>  'dual_clamp_experiment\README.md'
> )
> foreach ($f in $files) { if (Test-Path $f) { "===== $f ====="; Get-Content -LiteralPath $f -Encoding UTF8 | Select-Object -First 260 } else { "MISSING $f" } }`
> - Ran `chcp 65001 > $null
> $path='64位ADS - 相对路径 - 传数组 - 加上手柄\main.cpp'
> rg -n -C 5 'axis1_crawl|axis6_crawl|导管|导丝|set_cyl|cyl1|cyl2|PlannedReturn|return|回退|window|axis6_window|entry' $path`
> - Ran `chcp 65001 > $null
> $path='64位ADS - 相对路径 - 传数组 - 加上手柄\main.cpp'
> $patterns=@('axis1_crawl','axis6_crawl','begin_planned_return','cylinder2_cmd','cylinder1_cmd','普通导管','axis1_window_right_abs','startup_loading','SetStartupAxisPos','RequestModeSwitch')
> foreach($p in $patterns){"===== $p ====="; rg -n $p $path | Select-Object -First 80}`
> - Ran `chcp 65001 > $null
> Get-ChildItem -Recurse -File -Path 'dual_clamp_experiment\AdsControlUI' | Where-Object {$_.Extension -in '.xaml','.cs'} | Select-Object -ExpandProperty FullName`
> - Ran `chcp 65001 > $null
> $path='64位ADS - 相对路径 - 传数组 - 加上手柄\main.cpp'
> Get-Content -LiteralPath $path -Encoding UTF8 | Select-Object -Skip 2180 -First 260`
> - Ran `chcp 65001 > $null
> $path='64位ADS - 相对路径 - 传数组 - 加上手柄\main.cpp'
> Get-Content -LiteralPath $path -Encoding UTF8 | Select-Object -Skip 1580 -First 290`
> - Ran `chcp 65001 > $null
> $path='64位ADS - 相对路径 - 传数组 - 加上手柄\main.cpp'
> Get-Content -LiteralPath $path -Encoding UTF8 | Select-Object -Skip 2580 -First 380`
> - Ran `chcp 65001 > $null
> $path='64位ADS - 相对路径 - 传数组 - 加上手柄\main.cpp'
> Get-Content -LiteralPath $path -Encoding UTF8 | Select-Object -Skip 3280 -First 440`
> - Ran `chcp 65001 > $null
> $path='64位ADS - 相对路径 - 传数组 - 加上手柄\main.cpp'
> Get-Content -LiteralPath $path -Encoding UTF8 | Select-Object -Skip 3890 -First 470`
>
> </details>
>
> 已经确认新增模式应放在独立 `dual_clamp_experiment` 项目中。原程序的普通导管路径确实包含“轴1窗口触发回退、按电缸切换、回退完成后恢复”的完整状态机；我正在把它和独立项目当前的 PLC 接口逐一对照，避免计划只写成概念性复制。
>
> <details><summary>Ran 13 commands</summary>
>
> - Ran `chcp 65001 > $null
> $path='64位ADS - 相对路径 - 传数组 - 加上手柄\md\运动流程说明.md'
> rg -n -C 8 '轴1|轴2|轴5|轴6|轴7|窗口|左限位|回退|电缸|导管|导丝|96|18|20|15' $path`
> - Ran `chcp 65001 > $null
> $files=@('dual_clamp_experiment\AdsControlUI\MainWindow.xaml','dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs')
> foreach($f in $files){"===== $f ====="; Get-Content -LiteralPath $f -Encoding UTF8 | Select-Object -First 500}`
> - Ran `chcp 65001 > $null
> $path='dual_clamp_experiment\DualClampPipe.cpp'
> Get-Content -LiteralPath $path -Encoding UTF8 | Select-Object -First 600`
> - Ran `chcp 65001 > $null
> $path='dual_clamp_experiment\DualClampAds.cpp'
> Get-Content -LiteralPath $path -Encoding UTF8 | Select-Object -First 500`
> - Ran `chcp 65001 > $null
> $paths=@('250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU','250902\250902\Untitled2\GVLs\G.TcGVL')
> foreach($p in $paths){"===== $p ====="; Get-Content -LiteralPath $p -Encoding UTF8 | Select-Object -First 800}`
> - Ran `chcp 65001 > $null
> $files=@('dual_clamp_experiment\AdsControlUI\MainWindow.xaml','dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs','dual_clamp_experiment\DualClampPipe.h','dual_clamp_experiment\DualClampPipe.cpp')
> foreach($f in $files){"===== $f ====="; if(Test-Path $f){Get-Content -LiteralPath $f -Encoding UTF8 | Select-Object -First 700}}`
> - Ran `chcp 65001 > $null
> $path='64位ADS - 相对路径 - 传数组 - 加上手柄\main.cpp'
> Get-Content -LiteralPath $path -Encoding UTF8 | Select-Object -Skip 3860 -First 360`
> - Ran `chcp 65001 > $null
> $root='64位ADS - 相对路径 - 传数组 - 加上手柄'
> rg -n -S -C 4 '导管测试|导丝测试|测试模式|导管模式|导丝模式|轴1.*位置|轴6.*位置|窗口|leftlimit|左限位' "$root\AdsControlUI" "$root\md" "$root\*.cpp" "$root\*.h" 2>$null`
> - Ran `chcp 65001 > $null
> $roots=@('64位ADS - 相对路径 - 传数组 - 加上手柄','上位机程序','dual_clamp_experiment')
> rg -n -S -g '*.cpp' -g '*.h' -g '*.cs' -g '*.xaml' -g '*.md' '导管测试|导丝测试|普通导管|独立导丝|测试模式|导管递送|导丝递送|axis1_window_right_from_left_mm|startup_loading_axis1' $roots 2>$null`
> - Ran `chcp 65001 > $null
> $files=@('250902\250902\Untitled2\POUs\SelfCheck.TcPOU','250902\250902\Untitled2\POUs\MAIN.TcPOU','dual_clamp_experiment\DualClampAds.cpp','dual_clamp_experiment\DualClampController.cpp','dual_clamp_experiment\DualClampTypes.h')
> foreach($f in $files){"===== $f ====="; Get-Content -LiteralPath $f -Encoding UTF8 | Select-Object -First 600}`
> - Ran `chcp 65001 > $null
> $path='250902\250902\Untitled2\POUs\MAIN.TcPOU'
> Get-Content -LiteralPath $path -Encoding UTF8 | Select-Object -First 500`
> - Ran `chcp 65001 > $null
> $path='64位ADS - 相对路径 - 传数组 - 加上手柄\main.cpp'
> Get-Content -LiteralPath $path -Encoding UTF8 | Select-Object -Skip 2660 -First 230
> Get-Content -LiteralPath $path -Encoding UTF8 | Select-Object -Skip 3620 -First 270`
> - Ran `chcp 65001 > $null
> $files=@('64位ADS - 相对路径 - 传数组 - 加上手柄\guidewire_mode.cpp','64位ADS - 相对路径 - 传数组 - 加上手柄\motion_sync.cpp','64位ADS - 相对路径 - 传数组 - 加上手柄\AdsControlUI\MainWindow.xaml')
> foreach($f in $files){"===== $f ====="; if(Test-Path $f){Get-Content -LiteralPath $f -Encoding UTF8 | Select-Object -First 700}}`
>
> </details>
>
> 关键动作已经锁定：导管按原窗口 `18→3 mm` 触发、导丝按 `轴5+21→轴5+1 mm` 触发；两者的回退参数都由 UI 设置，回退完成后的前向段也由 UI 设置。还剩几个会直接改变状态机和界面字段的选择，我把它们一次问清。
>
> <details><summary>Ran 3 commands</summary>
>
> - Ran `chcp 65001 > $null
> $path='250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'
> Get-Content -LiteralPath $path -Encoding UTF8 | Select-Object -First 260
> rg -n -C 4 'active_axis|power_|SetPoint|state :=|cylinder1|cylinder3|axis\[5\]|axis\[2\]|axis\[7\]' $path`
> - Ran `chcp 65001 > $null
> $path='64位ADS - 相对路径 - 传数组 - 加上手柄\main.cpp'
> Get-Content -LiteralPath $path -Encoding UTF8 | Select-Object -Skip 3310 -First 250
> Get-Content -LiteralPath '64位ADS - 相对路径 - 传数组 - 加上手柄\md\运动流程说明.md' -Encoding UTF8 | Select-Object -Skip 265 -First 150`
> - Ran `chcp 65001 > $null
> $files=@('64位ADS - 相对路径 - 传数组 - 加上手柄\md\运动流程说明.md','64位ADS - 相对路径 - 传数组 - 加上手柄\control_types.h','dual_clamp_experiment\DualClampTypes.h')
> foreach($f in $files){"===== $f ====="; rg -n -C 5 'cyl1_open|cyl1_clamp|cyl2_open|cyl2_clamp|cyl3_follow_release|cyl3_clamp|cyl4_open|cyl4_clamp|电缸1|电缸2|固定' $f}`
>
> </details>
>
> 我发现原项目当前工作区的 `control_types.h` 已经把导管窗口右边界改成了 **23 mm**，文档也同步写成了 `[3,23] mm`；而此前交接摘要记录的是旧值 **18 mm**。这不是可以替实现者猜测的细节，我需要按你实验所依据的“原程序”版本锁定它。
>
> <details><summary>Ran 2 commands</summary>
>
> - Ran `chcp 65001 > $null
> rg -n -S -C 5 '_dual_clamp|gen_state' '250902\250902\Untitled2\POUs' '250902\250902\GVLs' | Select-Object -First 300`
> - Ran `chcp 65001 > $null
> rg -n -S -C 3 '_dual_clamp|TYPE state|state :|_handle' '250902\250902\Untitled2' | Select-Object -First 250`
>
> </details>
>
> Plan
>
> # 独立实验项目新增导管/导丝程序递送测试模式
>
> ## 总体目标
>
> 在 `dual_clamp_experiment` 独立项目中新增两个程序控制模式：
>
> - `导管程序递送测试`
> - `导丝程序递送测试`
>
> 现有 `旧双机构对照模式` 的 PLC、C++、WPF 行为保持不变。新增模式不使用手柄，不提供“执行自检”按钮，PLC 上电后自动执行原有自检；上位机只等待自检完成，然后发送准备、开始和中止命令。
>
> 轴号统一使用 TwinCAT `G.axis[]` 的 1-based 编号：
>
> ```text
> G.axis[1] = 轴1
> G.axis[2] = 轴2
> G.axis[3] = 轴3
> G.axis[4] = 轴4
> G.axis[5] = 轴5
> G.axis[6] = 轴6
> G.axis[7] = 轴7
> ```
>
> 不要把 C++ 中的 0-based 数组索引与 PLC `G.axis[]` 混用。
>
> ## PLC 修改
>
> ### 1. 保留原有自检和旧模式
>
> 继续使用当前 `SelfCheck.TcPOU`：
>
> - 自检线性轴：轴1、轴3、轴5、轴6；
> - 轴2、轴7执行原有绝对角度归零；
> - 轴4不参与运动；
> - 自检完成后由 PLC 自动进入实验等待状态；
> - 上位机不得再写入自检请求，也不得显示自检按钮。
>
> 在 `MAIN.TcPOU` 中增加实验模式分派：
>
> ```text
> 实验模式 = 0：调用原 DualClampExperiment
> 实验模式 = 1：调用新增导管程序测试功能块
> 实验模式 = 2：调用新增导丝程序测试功能块
> ```
>
> 模式切换只能在空闲、完成或中止状态执行。实验正在运动、回退或夹爪切换时，拒绝模式切换。
>
> ### 2. 新增 PLC 接口变量
>
> 在 `G.TcGVL` 中增加独立于 `dual_clamp_*` 的变量，避免破坏旧模式。建议统一使用 `program_test_*` 前缀。
>
> 配置变量至少包括：
>
> ```text
> program_test_mode
> program_test_setup_req
> program_test_start_req
> program_test_abort_req
>
> program_test_axis5_from_left_mm
> program_test_axis2_angle_deg
> program_test_axis7_angle_deg
>
> program_test_cycle_count
> program_test_final_forward_distance_mm
>
> program_test_forward_velocity
> program_test_forward_acceleration
> program_test_forward_deceleration
> program_test_forward_jerk
>
> program_test_return_velocity
> program_test_return_acceleration
> program_test_return_deceleration
> program_test_return_jerk
> ```
>
> 状态变量至少包括：
>
> ```text
> program_test_enable
> program_test_phase
> program_test_cycle_index
> program_test_cycle_total
> program_test_setup_busy
> program_test_setup_done
> program_test_status_error_id
>
> program_test_target_axis1_abs
> program_test_target_axis5_abs
> program_test_target_axis6_abs
> program_test_target_axis2_deg
> program_test_target_axis7_deg
>
> program_test_sample_arm
> program_test_sample_clear
> program_test_sample_count
> program_test_sample_overflow
> program_test_event_sequence
> ```
>
> 所有位置输入均表示“距对应轴左限位距离”，PLC 负责换算：
>
> ```text
> 绝对目标 = G.leftlimit[轴号] + 距左限位距离
> ```
>
> ### 3. 新增程序测试状态机
>
> 新增 `ProgrammedDeliveryExperiment.TcPOU`，不要把新逻辑直接塞入旧 `DualClampExperiment.TcPOU`。
>
> 状态至少包含：
>
> ```text
> Idle
> SetupMove
> Ready
> Baseline
> ForwardToTrigger
> ReleaseMovingClamp
> ReturnMoving
> ReclampMovingClamp
> CycleDecision
> FinalForward
> Completed
> Aborted
> Error
> ```
>
> 固定流程如下：
>
> ```text
> 准备定位
> → 两侧夹爪进入正常夹持组合
> → 基准采样
> → 程序前向运动到触发边
> → 运动端释放
> → 按回退参数回到窗口远端
> → 运动端重新夹紧
> → 若未到最后周期，重复下一周期
> → 最后周期完成后执行一次最终前向运动
> → 完成
> ```
>
> 多周期规则必须固定为：
>
> ```text
> 周期数为 N 时：
>
> 第 1 至 N-1 个周期：
> 远端 → 触发边 → 释放 → 回退到远端 → 重新夹紧
>
> 第 N 个周期：
> 远端 → 触发边 → 释放 → 回退到远端 → 重新夹紧
> → 按 UI 设置的最终前向距离运动一次
> → 完成
> ```
>
> 前 N-1 个周期不执行最终前向距离。
>
> ### 4. 导管程序测试模式
>
> 模式编号固定为 `1`。
>
> #### 参与轴
>
> 只使能：
>
> ```text
> G.axis[1]
> G.axis[2]
> ```
>
> 保持断使能：
>
> ```text
> G.axis[3]
> G.axis[4]
> G.axis[5]
> G.axis[6]
> G.axis[7]
> ```
>
> 轴1为直线递送轴，轴2为周向角度轴。轴3、轴5不再镜像跟随轴1。
>
> #### 准备位置和触发位置
>
> 轴1窗口使用当前原上位机代码中的窗口：
>
> ```text
> 轴1窗口远端：距左限位 23 mm
> 轴1窗口近端：距左限位 3 mm
> 窗口宽度：20 mm
> ```
>
> 点击准备后：
>
> ```text
> 轴1移动到距左限位 23 mm
> 轴2移动到 UI 设置的角度
> ```
>
> 触发前程序运动：
>
> ```text
> 轴1：23 mm → 3 mm
> ```
>
> 因为实际递送方向是 `from-left` 数值减小，所以不要把前向运动写成加法。
>
> 回退目标固定为：
>
> ```text
> 轴1：3 mm → 23 mm
> ```
>
> 回退距离不是 UI 输入，回退距离固定为窗口宽度 20 mm；UI 只设置回退速度、加速度、减速度和 Jerk。
>
> 最终周期重新夹紧后：
>
> ```text
> 轴1从23 mm向左运动 final_forward_distance_mm
> ```
>
> 最终前向距离限制为：
>
> ```text
> 0 ≤ final_forward_distance_mm ≤ 20 mm
> ```
>
> 最终前向阶段禁止再次触发回退，即使目标到达 3 mm，也只允许本次最终段完成。
>
> #### 导管侧电缸时序
>
> 不要根据“open/clamp”英文名称重新解释电缸方向，直接复制原上位机 `control_types.h` 中的原始 WORD 值和时序。
>
> 按原普通导管模式使用：
>
> ```text
> 正常夹持/前向运动：
> cylinder1 = cyl1_open
> cylinder2 = cyl2_clamp
>
> 运动端释放和回退：
> cylinder1 = cyl1_clamp
> cylinder2 = cyl2_open
>
> 回退完成后的重新夹紧：
> cylinder1 = cyl1_open
> cylinder2 = cyl2_clamp
> ```
>
> 原始默认值来自原上位机 `CylinderPreset`：
>
> ```text
> cyl1_open   = 400
> cyl1_clamp  = 0
> cyl2_open   = 0
> cyl2_clamp  = 600
> ```
>
> 这些值不放到 UI 中，也不允许实验过程中手动覆盖。
>
> ### 5. 导丝程序测试模式
>
> 模式编号固定为 `2`。
>
> #### 参与轴
>
> 只使能：
>
> ```text
> G.axis[5]
> G.axis[6]
> G.axis[7]
> ```
>
> 保持断使能：
>
> ```text
> G.axis[1]
> G.axis[2]
> G.axis[3]
> G.axis[4]
> ```
>
> 轴5为导丝参考轴，轴6为导丝主递送轴，轴7为周向角度轴。
>
> #### 准备位置和轴6自动计算
>
> UI 只输入轴5距左限位位置：
>
> ```text
> axis5_from_left_mm
> ```
>
> PLC 自动计算：
>
> ```text
> axis5_abs = G.leftlimit[5] + axis5_from_left_mm
>
> axis6_window_start_from_left =
>     axis5_from_left_mm + 1 mm
>
> axis6_window_end_from_left =
>     axis5_from_left_mm + 1 mm + 20 mm
>     = axis5_from_left_mm + 21 mm
> ```
>
> 轴6准备位置使用窗口远端：
>
> ```text
> 轴6距左限位 = 轴5距左限位 + 21 mm
> ```
>
> 因此：
>
> ```text
> axis5_from_left_mm = 430 mm
> 时，axis6_from_left_mm = 451 mm
>
> axis5_from_left_mm = 649 mm
> 时，axis6_from_left_mm = 670 mm
> ```
>
> 轴5输入必须满足：
>
> ```text
> axis5_from_left_mm + 21 mm ≤ 670 mm
> ```
>
> 所以轴5最大允许值为 `649 mm`。轴6位置不允许用户单独输入，UI 只显示 PLC 自动计算的轴6目标。
>
> 轴7移动到 UI 设置的周向角度。
>
> #### 导丝触发和回退
>
> 导丝窗口为：
>
> ```text
> 近端：轴5 + 1 mm
> 远端：轴5 + 21 mm
> ```
>
> 触发前程序运动：
>
> ```text
> 轴6：轴5+21 mm → 轴5+1 mm
> ```
>
> 触发后回退：
>
> ```text
> 轴6：轴5+1 mm → 轴5+21 mm
> ```
>
> 轴5在整个测试周期中保持准备位置，不跟随轴6运动。
>
> 最终周期重新夹紧后：
>
> ```text
> 轴6从轴5+21 mm向左运动 final_forward_distance_mm
> ```
>
> 最终前向距离限制为：
>
> ```text
> 0 ≤ final_forward_distance_mm ≤ 20 mm
> ```
>
> 最终前向阶段禁止再次触发回退。
>
> #### 导丝侧电缸时序
>
> 按照原导丝独立模式复制：
>
> ```text
> 正常夹持/前向运动：
> cylinder3 = cyl3_follow_release
> cylinder4 = cyl4_clamp
>
> 运动端释放和回退：
> cylinder3 = cyl3_clamp
> cylinder4 = cyl4_open
>
> 回退完成后的重新夹紧：
> cylinder3 = cyl3_follow_release
> cylinder4 = cyl4_clamp
> ```
>
> 原始默认值来自原上位机：
>
> ```text
> cyl3_follow_release = 400
> cyl3_clamp          = 50
> cyl4_open           = 0
> cyl4_clamp          = 500
> ```
>
> 电缸3、电缸4不得由 UI 手动覆盖。
>
> ### 6. 运动参数
>
> 前向运动使用同一组 UI 参数，既用于：
>
> ```text
> 触发前远端到触发边的运动
> ```
>
> 也用于：
>
> ```text
> 最后周期重新夹紧后的最终前向运动
> ```
>
> 前向参数：
>
> ```text
> 速度
> 加速度
> 减速度
> Jerk
> ```
>
> 回退参数单独设置：
>
> ```text
> 回退速度
> 回退加速度
> 回退减速度
> 回退 Jerk
> ```
>
> 所有参数直接传给 PLC 的 `MC_MoveAbsolute`。前向方向通过目标位置减小实现，回退方向通过目标位置增大实现。
>
> 建议默认值：
>
> ```text
> 周期数：1
> 最终前向距离：10 mm
> 前向速度：20 mm/s
> 前向加速度：100 mm/s²
> 前向减速度：100 mm/s²
> 前向 Jerk：1000 mm/s³
>
> 回退速度：20 mm/s
> 回退加速度：100 mm/s²
> 回退减速度：100 mm/s²
> 回退 Jerk：1000 mm/s³
> ```
>
> 默认值可调整，但必须限制为有限正数。
>
> ### 7. 采样
>
> PLC 任务周期继续使用 1 ms，固定采样频率为 1 kHz，容量继续使用 32768 点。采样率、采样数量和位置偏差不在界面实时显示。
>
> 每个采样点至少包含：
>
> ```text
> sample_index
> sample_time_us
> phase
> event_sequence
> ```
>
> 导管模式采集：
>
> ```text
> G.axis[1].NcToPlc.ActPos
> G.axis[1].NcToPlc.ActVelo
> G.axis[1].NcToPlc.ActAcc
>
> G.axis[2].NcToPlc.ActPos
> G.axis[2].NcToPlc.ActVelo
> G.axis[2].NcToPlc.ActAcc
>
> G.cylinder1_value
> G.cylinder2_value
> G.fn_1_value
> G.ft_1_value
> ```
>
> 导丝模式采集：
>
> ```text
> G.axis[5].NcToPlc.ActPos
> G.axis[5].NcToPlc.ActVelo
> G.axis[5].NcToPlc.ActAcc
>
> G.axis[6].NcToPlc.ActPos
> G.axis[6].NcToPlc.ActVelo
> G.axis[6].NcToPlc.ActAcc
>
> G.axis[7].NcToPlc.ActPos
> G.axis[7].NcToPlc.ActVelo
> G.axis[7].NcToPlc.ActAcc
>
> G.cylinder3_value
> G.cylinder4_value
> G.fn_2_value
> G.ft_2_value
> ```
>
> 新增模式不要把无关侧数据写入最终 CSV。
>
> 阶段变化时递增 `event_sequence`。C++ 保存数据时生成：
>
> ```text
> samples_1khz.csv
> events.csv
> experiment.json
> ```
>
> `events.csv` 中至少记录：
>
> ```text
> 事件序号
> PLC时间戳
> 周期号
> 阶段
> ```
>
> ### 8. C++ 后端
>
> 保留现有 `DualClampController`，新增独立的：
>
> ```text
> ProgrammedDeliveryController
> ProgrammedDeliveryAds
> ProgrammedDeliveryTypes
> ```
>
> 旧 `DualClampController` 的 ADS 符号、状态机、CSV 和命令格式不要修改。
>
> 新增管道命令，避免与旧命令混淆：
>
> ```text
> PROGRAM_MODE|mode=catheter
> PROGRAM_MODE|mode=guidewire
>
> PROGRAM_PREPARE|...
> PROGRAM_START
> PROGRAM_ABORT
> PROGRAM_SAVE|path
> GET_PROGRAM
> ```
>
> 旧模式继续使用原来的：
>
> ```text
> PREPARE
> START
> ABORT
> SAVE
> GET
> ```
>
> `GET` 的旧 `STATE|...` 格式保持不变；新增模式使用独立的 `PROGRAM_STATE|...` 响应，避免破坏旧 WPF 解析。
>
> C++ 准备阶段必须检查：
>
> ```text
> ADS 已连接
> PLC 自检已完成
> 左限位数据有效
> 模式为导管或导丝
> 周期数 ≥ 1
> 前向/回退速度、加速度、减速度、Jerk 均为有限正数
> 最终前向距离在对应窗口宽度内
> 导丝模式 axis5 + 21 ≤ 670 mm
> 角度在 -360° 至 360° 范围内
> ```
>
> 上位机不发送自检请求，只读取：
>
> ```text
> G.self_check_done
> G.leftlimit[]
> ```
>
> ### 9. WPF 界面
>
> 在 `dual_clamp_experiment/AdsControlUI/MainWindow.xaml` 增加实验模式下拉框：
>
> ```text
> 旧双机构对照模式
> 导管程序递送测试
> 导丝程序递送测试
> ```
>
> 旧模式选择时，现有界面和参数全部保持不变。
>
> 导管模式显示：
>
> ```text
> 轴2角度
> 周期数
> 最终前向距离
> 前向速度/加速度/减速度/Jerk
> 回退速度/加速度/减速度/Jerk
> ```
>
> 轴1准备位置固定显示为：
>
> ```text
> 23 mm
> ```
>
> 触发位置固定显示为：
>
> ```text
> 3 mm
> ```
>
> 导丝模式显示：
>
> ```text
> 轴5距左限位位置
> 轴6自动计算位置，只读
> 轴7角度
> 周期数
> 最终前向距离
> 前向速度/加速度/减速度/Jerk
> 回退速度/加速度/减速度/Jerk
> ```
>
> 轴6只读显示：
>
> ```text
> 轴6 = 轴5 + 21 mm
> ```
>
> 界面必须删除或不添加：
>
> ```text
> 执行自检按钮
> 手柄控制按钮
> 采样率实时显示
> 采样数量实时显示
> 固定端位置偏差实时显示
> 电缸手动覆盖按钮
> ```
>
> 界面保留：
>
> ```text
> ADS连接状态
> PLC自检状态
> 准备定位
> 开始测试
> 中止
> 保存数据
> 当前阶段
> 当前周期/总周期
> 相关轴位置、速度、加速度
> 相关力和力矩曲线
> 错误信息
> ```
>
> 导管模式只显示导管侧数据和 `fn1/ft1`；导丝模式只显示导丝侧数据和 `fn2/ft2`。
>
> ## 测试与验收
>
> ### 编译测试
>
> 执行：
>
> ```text
> DualClampExperiment.vcxproj：Debug / x64
> AdsControlUI.csproj：Debug / x64
> TwinCAT PLC 工程：Build
> ```
>
> 检查 ADS 符号名称、类型、数组容量与 C++ 读写长度完全一致。
>
> ### 逻辑测试
>
> 必须验证：
>
> 1. PLC 上电后自动自检，不需要点击自检。
> 2. 自检阶段只执行轴1、轴3、轴5、轴6寻左限位，轴2/轴7归零，轴4不运动。
> 3. 旧双机构模式行为与修改前一致。
> 4. 导管模式准备后轴1到 23 mm、轴2到设定角度。
> 5. 导管模式每周期严格执行 `23→3→释放→回退到23→重新夹紧`。
> 6. 导管模式最后周期只额外执行一次最终前向距离。
> 7. 导丝模式轴5到用户位置，轴6自动到 `轴5+21 mm`，轴7到设定角度。
> 8. 导丝模式每周期严格执行 `轴5+21→轴5+1→释放→回退到轴5+21→重新夹紧`。
> 9. 导管模式不使能轴3、4、5、6、7。
> 10. 导丝模式不使能轴1、2、3、4。
> 11. 最终前向阶段不会再次触发回退。
> 12. 中止后停止活动轴，恢复正常夹持组合，采样停止并进入 Aborted。
> 13. 运动参数非法、轴5位置导致轴6超过670 mm、ADS断开、PLC错误时，界面显示明确错误。
> 14. CSV 字段与当前实验模式严格对应，不包含另一种器械的数据。
>
> 最终只进行程序编译和静态逻辑验证，不在本次修改中执行真实机构运动。
</details>

> PLEASE IMPLEMENT THIS PLAN:
> # 独立实验项目新增导管/导丝程序递送测试模式
>
> ## 总体目标
>
> 在 `dual_clamp_experiment` 独立项目中新增两个程序控制模式：
>
> - `导管程序递送测试`
> - `导丝程序递送测试`
>
> 现有 `旧双机构对照模式` 的 PLC、C++、WPF 行为保持不变。新增模式不使用手柄，不提供“执行自检”按钮，PLC 上电后自动执行原有自检；上位机只等待自检完成，然后发送准备、开始和中止命令。
>
> 轴号统一使用 TwinCAT `G.axis[]` 的 1-based 编号：
>
> ```text
> G.axis[1] = 轴1
> G.axis[2] = 轴2
> G.axis[3] = 轴3
> G.axis[4] = 轴4
> G.axis[5] = 轴5
> G.axis[6] = 轴6
> G.axis[7] = 轴7
> ```
>
> 不要把 C++ 中的 0-based 数组索引与 PLC `G.axis[]` 混用。
>
> ## PLC 修改
>
> ### 1. 保留原有自检和旧模式
>
> 继续使用当前 `SelfCheck.TcPOU`：
>
> - 自检线性轴：轴1、轴3、轴5、轴6；
> - 轴2、轴7执行原有绝对角度归零；
> - 轴4不参与运动；
> - 自检完成后由 PLC 自动进入实验等待状态；
> - 上位机不得再写入自检请求，也不得显示自检按钮。
>
> 在 `MAIN.TcPOU` 中增加实验模式分派：
>
> ```text
> 实验模式 = 0：调用原 DualClampExperiment
> 实验模式 = 1：调用新增导管程序测试功能块
> 实验模式 = 2：调用新增导丝程序测试功能块
> ```
>
> 模式切换只能在空闲、完成或中止状态执行。实验正在运动、回退或夹爪切换时，拒绝模式切换。
>
> ### 2. 新增 PLC 接口变量
>
> 在 `G.TcGVL` 中增加独立于 `dual_clamp_*` 的变量，避免破坏旧模式。建议统一使用 `program_test_*` 前缀。
>
> 配置变量至少包括：
>
> ```text
> program_test_mode
> program_test_setup_req
> program_test_start_req
> program_test_abort_req
>
> program_test_axis5_from_left_mm
> program_test_axis2_angle_deg
> program_test_axis7_angle_deg
>
> program_test_cycle_count
> program_test_final_forward_distance_mm
>
> program_test_forward_velocity
> program_test_forward_acceleration
> program_test_forward_deceleration
> program_test_forward_jerk
>
> program_test_return_velocity
> program_test_return_acceleration
> program_test_return_deceleration
> program_test_return_jerk
> ```
>
> 状态变量至少包括：
>
> ```text
> program_test_enable
> program_test_phase
> program_test_cycle_index
> program_test_cycle_total
> program_test_setup_busy
> program_test_setup_done
> program_test_status_error_id
>
> program_test_target_axis1_abs
> program_test_target_axis5_abs
> program_test_target_axis6_abs
> program_test_target_axis2_deg
> program_test_target_axis7_deg
>
> program_test_sample_arm
> program_test_sample_clear
> program_test_sample_count
> program_test_sample_overflow
> program_test_event_sequence
> ```
>
> 所有位置输入均表示“距对应轴左限位距离”，PLC 负责换算：
>
> ```text
> 绝对目标 = G.leftlimit[轴号] + 距左限位距离
> ```
>
> ### 3. 新增程序测试状态机
>
> 新增 `ProgrammedDeliveryExperiment.TcPOU`，不要把新逻辑直接塞入旧 `DualClampExperiment.TcPOU`。
>
> 状态至少包含：
>
> ```text
> Idle
> SetupMove
> Ready
> Baseline
> ForwardToTrigger
> ReleaseMovingClamp
> ReturnMoving
> ReclampMovingClamp
> CycleDecision
> FinalForward
> Completed
> Aborted
> Error
> ```
>
> 固定流程如下：
>
> ```text
> 准备定位
> → 两侧夹爪进入正常夹持组合
> → 基准采样
> → 程序前向运动到触发边
> → 运动端释放
> → 按回退参数回到窗口远端
> → 运动端重新夹紧
> → 若未到最后周期，重复下一周期
> → 最后周期完成后执行一次最终前向运动
> → 完成
> ```
>
> 多周期规则必须固定为：
>
> ```text
> 周期数为 N 时：
>
> 第 1 至 N-1 个周期：
> 远端 → 触发边 → 释放 → 回退到远端 → 重新夹紧
>
> 第 N 个周期：
> 远端 → 触发边 → 释放 → 回退到远端 → 重新夹紧
> → 按 UI 设置的最终前向距离运动一次
> → 完成
> ```
>
> 前 N-1 个周期不执行最终前向距离。
>
> ### 4. 导管程序测试模式
>
> 模式编号固定为 `1`。
>
> #### 参与轴
>
> 只使能：
>
> ```text
> G.axis[1]
> G.axis[2]
> ```
>
> 保持断使能：
>
> ```text
> G.axis[3]
> G.axis[4]
> G.axis[5]
> G.axis[6]
> G.axis[7]
> ```
>
> 轴1为直线递送轴，轴2为周向角度轴。轴3、轴5不再镜像跟随轴1。
>
> #### 准备位置和触发位置
>
> 轴1窗口使用当前原上位机代码中的窗口：
>
> ```text
> 轴1窗口远端：距左限位 23 mm
> 轴1窗口近端：距左限位 3 mm
> 窗口宽度：20 mm
> ```
>
> 点击准备后：
>
> ```text
> 轴1移动到距左限位 23 mm
> 轴2移动到 UI 设置的角度
> ```
>
> 触发前程序运动：
>
> ```text
> 轴1：23 mm → 3 mm
> ```
>
> 因为实际递送方向是 `from-left` 数值减小，所以不要把前向运动写成加法。
>
> 回退目标固定为：
>
> ```text
> 轴1：3 mm → 23 mm
> ```
>
> 回退距离不是 UI 输入，回退距离固定为窗口宽度 20 mm；UI 只设置回退速度、加速度、减速度和 Jerk。
>
> 最终周期重新夹紧后：
>
> ```text
> 轴1从23 mm向左运动 final_forward_distance_mm
> ```
>
> 最终前向距离限制为：
>
> ```text
> 0 ≤ final_forward_distance_mm ≤ 20 mm
> ```
>
> 最终前向阶段禁止再次触发回退，即使目标到达 3 mm，也只允许本次最终段完成。
>
> #### 导管侧电缸时序
>
> 不要根据“open/clamp”英文名称重新解释电缸方向，直接复制原上位机 `control_types.h` 中的原始 WORD 值和时序。
>
> 按原普通导管模式使用：
>
> ```text
> 正常夹持/前向运动：
> cylinder1 = cyl1_open
> cylinder2 = cyl2_clamp
>
> 运动端释放和回退：
> cylinder1 = cyl1_clamp
> cylinder2 = cyl2_open
>
> 回退完成后的重新夹紧：
> cylinder1 = cyl1_open
> cylinder2 = cyl2_clamp
> ```
>
> 原始默认值来自原上位机 `CylinderPreset`：
>
> ```text
> cyl1_open   = 400
> cyl1_clamp  = 0
> cyl2_open   = 0
> cyl2_clamp  = 600
> ```
>
> 这些值不放到 UI 中，也不允许实验过程中手动覆盖。
>
> ### 5. 导丝程序测试模式
>
> 模式编号固定为 `2`。
>
> #### 参与轴
>
> 只使能：
>
> ```text
> G.axis[5]
> G.axis[6]
> G.axis[7]
> ```
>
> 保持断使能：
>
> ```text
> G.axis[1]
> G.axis[2]
> G.axis[3]
> G.axis[4]
> ```
>
> 轴5为导丝参考轴，轴6为导丝主递送轴，轴7为周向角度轴。
>
> #### 准备位置和轴6自动计算
>
> UI 只输入轴5距左限位位置：
>
> ```text
> axis5_from_left_mm
> ```
>
> PLC 自动计算：
>
> ```text
> axis5_abs = G.leftlimit[5] + axis5_from_left_mm
>
> axis6_window_start_from_left =
>     axis5_from_left_mm + 1 mm
>
> axis6_window_end_from_left =
>     axis5_from_left_mm + 1 mm + 20 mm
>     = axis5_from_left_mm + 21 mm
> ```
>
> 轴6准备位置使用窗口远端：
>
> ```text
> 轴6距左限位 = 轴5距左限位 + 21 mm
> ```
>
> 因此：
>
> ```text
> axis5_from_left_mm = 430 mm
> 时，axis6_from_left_mm = 451 mm
>
> axis5_from_left_mm = 649 mm
> 时，axis6_from_left_mm = 670 mm
> ```
>
> 轴5输入必须满足：
>
> ```text
> axis5_from_left_mm + 21 mm ≤ 670 mm
> ```
>
> 所以轴5最大允许值为 `649 mm`。轴6位置不允许用户单独输入，UI 只显示 PLC 自动计算的轴6目标。
>
> 轴7移动到 UI 设置的周向角度。
>
> #### 导丝触发和回退
>
> 导丝窗口为：
>
> ```text
> 近端：轴5 + 1 mm
> 远端：轴5 + 21 mm
> ```
>
> 触发前程序运动：
>
> ```text
> 轴6：轴5+21 mm → 轴5+1 mm
> ```
>
> 触发后回退：
>
> ```text
> 轴6：轴5+1 mm → 轴5+21 mm
> ```
>
> 轴5在整个测试周期中保持准备位置，不跟随轴6运动。
>
> 最终周期重新夹紧后：
>
> ```text
> 轴6从轴5+21 mm向左运动 final_forward_distance_mm
> ```
>
> 最终前向距离限制为：
>
> ```text
> 0 ≤ final_forward_distance_mm ≤ 20 mm
> ```
>
> 最终前向阶段禁止再次触发回退。
>
> #### 导丝侧电缸时序
>
> 按照原导丝独立模式复制：
>
> ```text
> 正常夹持/前向运动：
> cylinder3 = cyl3_follow_release
> cylinder4 = cyl4_clamp
>
> 运动端释放和回退：
> cylinder3 = cyl3_clamp
> cylinder4 = cyl4_open
>
> 回退完成后的重新夹紧：
> cylinder3 = cyl3_follow_release
> cylinder4 = cyl4_clamp
> ```
>
> 原始默认值来自原上位机：
>
> ```text
> cyl3_follow_release = 400
> cyl3_clamp          = 50
> cyl4_open           = 0
> cyl4_clamp          = 500
> ```
>
> 电缸3、电缸4不得由 UI 手动覆盖。
>
> ### 6. 运动参数
>
> 前向运动使用同一组 UI 参数，既用于：
>
> ```text
> 触发前远端到触发边的运动
> ```
>
> 也用于：
>
> ```text
> 最后周期重新夹紧后的最终前向运动
> ```
>
> 前向参数：
>
> ```text
> 速度
> 加速度
> 减速度
> Jerk
> ```
>
> 回退参数单独设置：
>
> ```text
> 回退速度
> 回退加速度
> 回退减速度
> 回退 Jerk
> ```
>
> 所有参数直接传给 PLC 的 `MC_MoveAbsolute`。前向方向通过目标位置减小实现，回退方向通过目标位置增大实现。
>
> 建议默认值：
>
> ```text
> 周期数：1
> 最终前向距离：10 mm
> 前向速度：20 mm/s
> 前向加速度：100 mm/s²
> 前向减速度：100 mm/s²
> 前向 Jerk：1000 mm/s³
>
> 回退速度：20 mm/s
> 回退加速度：100 mm/s²
> 回退减速度：100 mm/s²
> 回退 Jerk：1000 mm/s³
> ```
>
> 默认值可调整，但必须限制为有限正数。
>
> ### 7. 采样
>
> PLC 任务周期继续使用 1 ms，固定采样频率为 1 kHz，容量继续使用 32768 点。采样率、采样数量和位置偏差不在界面实时显示。
>
> 每个采样点至少包含：
>
> ```text
> sample_index
> sample_time_us
> phase
> event_sequence
> ```
>
> 导管模式采集：
>
> ```text
> G.axis[1].NcToPlc.ActPos
> G.axis[1].NcToPlc.ActVelo
> G.axis[1].NcToPlc.ActAcc
>
> G.axis[2].NcToPlc.ActPos
> G.axis[2].NcToPlc.ActVelo
> G.axis[2].NcToPlc.ActAcc
>
> G.cylinder1_value
> G.cylinder2_value
> G.fn_1_value
> G.ft_1_value
> ```
>
> 导丝模式采集：
>
> ```text
> G.axis[5].NcToPlc.ActPos
> G.axis[5].NcToPlc.ActVelo
> G.axis[5].NcToPlc.ActAcc
>
> G.axis[6].NcToPlc.ActPos
> G.axis[6].NcToPlc.ActVelo
> G.axis[6].NcToPlc.ActAcc
>
> G.axis[7].NcToPlc.ActPos
> G.axis[7].NcToPlc.ActVelo
> G.axis[7].NcToPlc.ActAcc
>
> G.cylinder3_value
> G.cylinder4_value
> G.fn_2_value
> G.ft_2_value
> ```
>
> 新增模式不要把无关侧数据写入最终 CSV。
>
> 阶段变化时递增 `event_sequence`。C++ 保存数据时生成：
>
> ```text
> samples_1khz.csv
> events.csv
> experiment.json
> ```
>
> `events.csv` 中至少记录：
>
> ```text
> 事件序号
> PLC时间戳
> 周期号
> 阶段
> ```
>
> ### 8. C++ 后端
>
> 保留现有 `DualClampController`，新增独立的：
>
> ```text
> ProgrammedDeliveryController
> ProgrammedDeliveryAds
> ProgrammedDeliveryTypes
> ```
>
> 旧 `DualClampController` 的 ADS 符号、状态机、CSV 和命令格式不要修改。
>
> 新增管道命令，避免与旧命令混淆：
>
> ```text
> PROGRAM_MODE|mode=catheter
> PROGRAM_MODE|mode=guidewire
>
> PROGRAM_PREPARE|...
> PROGRAM_START
> PROGRAM_ABORT
> PROGRAM_SAVE|path
> GET_PROGRAM
> ```
>
> 旧模式继续使用原来的：
>
> ```text
> PREPARE
> START
> ABORT
> SAVE
> GET
> ```
>
> `GET` 的旧 `STATE|...` 格式保持不变；新增模式使用独立的 `PROGRAM_STATE|...` 响应，避免破坏旧 WPF 解析。
>
> C++ 准备阶段必须检查：
>
> ```text
> ADS 已连接
> PLC 自检已完成
> 左限位数据有效
> 模式为导管或导丝
> 周期数 ≥ 1
> 前向/回退速度、加速度、减速度、Jerk 均为有限正数
> 最终前向距离在对应窗口宽度内
> 导丝模式 axis5 + 21 ≤ 670 mm
> 角度在 -360° 至 360° 范围内
> ```
>
> 上位机不发送自检请求，只读取：
>
> ```text
> G.self_check_done
> G.leftlimit[]
> ```
>
> ### 9. WPF 界面
>
> 在 `dual_clamp_experiment/AdsControlUI/MainWindow.xaml` 增加实验模式下拉框：
>
> ```text
> 旧双机构对照模式
> 导管程序递送测试
> 导丝程序递送测试
> ```
>
> 旧模式选择时，现有界面和参数全部保持不变。
>
> 导管模式显示：
>
> ```text
> 轴2角度
> 周期数
> 最终前向距离
> 前向速度/加速度/减速度/Jerk
> 回退速度/加速度/减速度/Jerk
> ```
>
> 轴1准备位置固定显示为：
>
> ```text
> 23 mm
> ```
>
> 触发位置固定显示为：
>
> ```text
> 3 mm
> ```
>
> 导丝模式显示：
>
> ```text
> 轴5距左限位位置
> 轴6自动计算位置，只读
> 轴7角度
> 周期数
> 最终前向距离
> 前向速度/加速度/减速度/Jerk
> 回退速度/加速度/减速度/Jerk
> ```
>
> 轴6只读显示：
>
> ```text
> 轴6 = 轴5 + 21 mm
> ```
>
> 界面必须删除或不添加：
>
> ```text
> 执行自检按钮
> 手柄控制按钮
> 采样率实时显示
> 采样数量实时显示
> 固定端位置偏差实时显示
> 电缸手动覆盖按钮
> ```
>
> 界面保留：
>
> ```text
> ADS连接状态
> PLC自检状态
> 准备定位
> 开始测试
> 中止
> 保存数据
> 当前阶段
> 当前周期/总周期
> 相关轴位置、速度、加速度
> 相关力和力矩曲线
> 错误信息
> ```
>
> 导管模式只显示导管侧数据和 `fn1/ft1`；导丝模式只显示导丝侧数据和 `fn2/ft2`。
>
> ## 测试与验收
>
> ### 编译测试
>
> 执行：
>
> ```text
> DualClampExperiment.vcxproj：Debug / x64
> AdsControlUI.csproj：Debug / x64
> TwinCAT PLC 工程：Build
> ```
>
> 检查 ADS 符号名称、类型、数组容量与 C++ 读写长度完全一致。
>
> ### 逻辑测试
>
> 必须验证：
>
> 1. PLC 上电后自动自检，不需要点击自检。
> 2. 自检阶段只执行轴1、轴3、轴5、轴6寻左限位，轴2/轴7归零，轴4不运动。
> 3. 旧双机构模式行为与修改前一致。
> 4. 导管模式准备后轴1到 23 mm、轴2到设定角度。
> 5. 导管模式每周期严格执行 `23→3→释放→回退到23→重新夹紧`。
> 6. 导管模式最后周期只额外执行一次最终前向距离。
> 7. 导丝模式轴5到用户位置，轴6自动到 `轴5+21 mm`，轴7到设定角度。
> 8. 导丝模式每周期严格执行 `轴5+21→轴5+1→释放→回退到轴5+21→重新夹紧`。
> 9. 导管模式不使能轴3、4、5、6、7。
> 10. 导丝模式不使能轴1、2、3、4。
> 11. 最终前向阶段不会再次触发回退。
> 12. 中止后停止活动轴，恢复正常夹持组合，采样停止并进入 Aborted。
> 13. 运动参数非法、轴5位置导致轴6超过670 mm、ADS断开、PLC错误时，界面显示明确错误。
> 14. CSV 字段与当前实验模式严格对应，不包含另一种器械的数据。
>
> 最终只进行程序编译和静态逻辑验证，不在本次修改中执行真实机构运动。

<details><summary>30 previous messages</summary>

> 我开始按方案实现：先把现有独立项目、PLC接口和 WPF 协议的边界固定下来，再新增程序递送模式，最后分别做 C++、WPF 和 PLC 工程的编译/静态检查。旧双机构模式会保留原命令和状态机，不直接改写它。
>
> Context compaction
>
> Source: automatic
> Status: completed
>
> 我接着现有核对结果往下做，先确认 PLC 枚举、自检收尾、工程文件清单和当前工作区改动，随后开始按模块落代码。整个过程只做编译与静态验证，不会触发真实机构运动。
>
> <details><summary>Ran a command</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> Write-Output '--- git status ---'
> git status --short
> Write-Output '--- state.TcDUT ---'
> Get-Content -Encoding UTF8 '250902\250902\Untitled2\DUTs\state.TcDUT'
> Write-Output '--- MAIN.TcPOU ---'
> Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\MAIN.TcPOU'
> Write-Output '--- SelfCheck tail ---'
> Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\SelfCheck.TcPOU' | Select-Object -Last 140
> Write-Output '--- PLC project includes ---'
> Select-String -Path '250902\250902\Untitled2\Untitled2.plcproj' -Pattern 'Compile Include' -Encoding UTF8
> Write-Output '--- C++ project includes ---'
> Select-String -Path 'dual_clamp_experiment\DualClampExperiment.vcxproj' -Pattern 'ClCompile Include|ClInclude Include' -Encoding UTF8`
>
> </details>
>
> 当前工作区本来就有一批未提交修改，我会在这些改动上继续合并，不覆盖或回滚已有内容。下一步重点是提取各个 XML 工程文件里的实际声明和 ST 正文，并核对现有后端/UI 的命令链，避免只改到界面或只改到 PLC 一端。
>
> <details><summary>Ran 11 commands</summary>
>
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> function Show-TcPou($Path) { [xml]$x = Get-Content -Raw -Encoding UTF8 $Path; $x.TcPlcObject.POU.Declaration.'#cdata-section'; $x.TcPlcObject.POU.Implementation.ST.'#cdata-section' }
> function Show-TcGvl($Path) { [xml]$x = Get-Content -Raw -Encoding UTF8 $Path; $x.TcPlcObject.GVL.Declaration.'#cdata-section' }
> Write-Output '--- G declaration ---'
> Show-TcGvl '250902\250902\Untitled2\GVLs\G.TcGVL'
> Write-Output '--- DualClamp POU ---'
> Show-TcPou '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'
> Write-Output '--- SelfCheck declaration ---'
> [xml]$s = Get-Content -Raw -Encoding UTF8 '250902\250902\Untitled2\POUs\SelfCheck.TcPOU'; $s.TcPlcObject.POU.Declaration.'#cdata-section'`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> Write-Output '--- MainWindow.xaml ---'
> Get-Content -Encoding UTF8 'MainWindow.xaml'
> Write-Output '--- MainWindow.xaml.cs ---'
> Get-Content -Encoding UTF8 'MainWindow.xaml.cs'
> Write-Output '--- csproj ---'
> Get-Content -Encoding UTF8 'AdsControlUI.csproj'`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> $files = 'DualClampTypes.h','DualClampTypes.cpp','DualClampAds.h','DualClampAds.cpp','DualClampController.h','DualClampController.cpp','DualClampPipe.h','DualClampPipe.cpp','main.cpp'
> foreach ($f in $files) { Write-Output ('--- ' + $f + ' ---'); Get-Content -Encoding UTF8 $f }`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> Write-Output '--- diff stat ---'; git diff --stat
> Write-Output '--- C++ files line counts ---'; Get-ChildItem dual_clamp_experiment -File | Where-Object {$_.Extension -in '.h','.cpp'} | ForEach-Object { '{0} {1}' -f $_.Name,(Get-Content -Encoding UTF8 $_.FullName).Count }
> Write-Output '--- G vars around dual ---'; $g=Get-Content -Encoding UTF8 '250902\250902\Untitled2\GVLs\G.TcGVL'; $i=($g|Select-String -Pattern '双机构夹持扰动实验接口').LineNumber; $g[($i-1)..([Math]::Min($g.Count-1,$i+130))]
> Write-Output '--- DualClamp cpp head ---'; $c=Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampController.cpp'; $c[0..220]
> Write-Output '--- Pipe cpp ---'; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampPipe.cpp'
> Write-Output '--- Types h ---'; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampTypes.h'
> Write-Output '--- Ads h/cpp ---'; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampAds.h'; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampAds.cpp'`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> function Show-Ranges($Path, $Ranges) { $c=Get-Content -Encoding UTF8 $Path; foreach($range in $Ranges){ $a=$range[0]; $b=[Math]::Min($range[1],$c.Count); Write-Output ('--- '+$Path+' '+$a+'-'+$b+' ---'); for($i=$a;$i -le $b;$i++){ '{0,4}: {1}' -f $i,$c[$i-1] } } }
> Show-Ranges 'DualClampController.cpp' @(@(180,340))
> Show-Ranges 'DualClampController.h' @(@(1,120))
> Show-Ranges 'main.cpp' @(@(1,180))
> Show-Ranges 'AdsControlUI\MainWindow.xaml' @(@(1,260))
> Show-Ranges 'AdsControlUI\MainWindow.xaml.cs' @(@(1,380))`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> foreach($spec in @(@('DualClampController.cpp',180,340),@('DualClampController.h',1,120),@('main.cpp',1,180),@('AdsControlUI\MainWindow.xaml',1,260),@('AdsControlUI\MainWindow.xaml.cs',1,380))){$path=$spec[0];$start=[int]$spec[1];$end=[int]$spec[2];$c=Get-Content -Encoding UTF8 $path; Write-Output "--- $path $start-$end ---"; $c | Select-Object -Skip ($start-1) -First ($end-$start+1) | ForEach-Object -Begin {$n=$start} -Process { '{0,4}: {1}' -f $n,$_ ; $n++ }}`
> - Ran `$OutputEncoding = [Console]::OutputEncoding = [System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> [xml]$x=Get-Content -Raw -Encoding UTF8 '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'; $st=$x.TcPlcObject.POU.Implementation.ST.'#cdata-section'; $st; [xml]$g=Get-Content -Raw -Encoding UTF8 '250902\250902\Untitled2\GVLs\G.TcGVL'; $decl=$g.TcPlcObject.GVL.Declaration.'#cdata-section'; Write-Output '--- G tail exact ---'; $decl | Select-Object -Last 100`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> Get-Content -Encoding UTF8 'DualClampExperiment.vcxproj' | Select-Object -First 170`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> Get-Content -Encoding UTF8 '..\64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp' | Select-Object -First 260
> Get-Content -Encoding UTF8 '..\64位ADS - 相对路径 - 传数组 - 加上手柄\ADS\Include\ADSComm1.h' | Select-Object -First 260`
> - Ran ``$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> Get-Content -Encoding UTF8 '250902\250902\Untitled2\Untitled2.plcproj' | Select-Object -First 90
> Write-Output '--- SelfCheck decl+top ---'; [xml]$x=Get-Content -Raw -Encoding UTF8 '250902\250902\Untitled2\POUs\SelfCheck.TcPOU'; $x.TcPlcObject.POU.Declaration.'#cdata-section'; ($x.TcPlcObject.POU.Implementation.ST.'#cdata-section' -split "`n") | Select-Object -First 100``
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> [xml]$x=Get-Content -Raw -Encoding UTF8 '250902\250902\Untitled2\POUs\MAIN.TcPOU'; $actions=$x.TcPlcObject.POU.Action; foreach($a in $actions){Write-Output ('---'+$a.Name+'---'); if($a.Implementation.ST){$a.Implementation.ST.'#cdata-section'}}`
>
> </details>
>
> 结构已经确认：旧模式是一套独立的 `dual_clamp_*` ADS 接口，新模式可以完整并行新增，不需要改旧命令格式。现在开始落三层改动：PLC 新状态机与采样区、C++ 新控制器/管道协议、WPF 三模式切换界面；旧模式继续走原来的 `PREPARE/START/ABORT/SAVE/GET`。
>
> PLC 侧我会保持原 `DualClampExperiment` 不动，新增一套 `ProgrammedDeliveryExperiment`。新状态机把“触发前前向段”和“最终前向段”明确分成两个状态，因此最终段到达 3 mm 时不会再次进入释放/回退；导管和导丝的使能轴、电缸 WORD 值也分别固化在 PLC 内。
>
> <details><summary>Created a file, edited 5 files, ran 2 commands</summary>
>
> - Wrote `./250902/250902/Untitled2/DUTs/state.TcDUT` (+2 -1)
> - Wrote `./250902/250902/Untitled2/GVLs/G.TcGVL` (+73 -3)
> - Wrote `./250902/250902/Untitled2/POUs/MAIN.TcPOU` (+31 -2)
> - Wrote `./250902/250902/Untitled2/POUs/ProgrammedDeliveryExperiment.TcPOU` (+455 -0)
> - Wrote `./250902/250902/Untitled2/POUs/SelfCheck.TcPOU` (+11 -3)
> - Wrote `./250902/250902/Untitled2/Untitled2.plcproj` (+3 -0)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> rg -n "program_test|_program_test|ProgrammedDeliveryExperiment" '250902\250902\Untitled2\DUTs\state.TcDUT' '250902\250902\Untitled2\GVLs\G.TcGVL' '250902\250902\Untitled2\POUs\MAIN.TcPOU' '250902\250902\Untitled2\POUs\SelfCheck.TcPOU' '250902\250902\Untitled2\Untitled2.plcproj' '250902\250902\Untitled2\POUs\ProgrammedDeliveryExperiment.TcPOU'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> Get-Content -Encoding UTF8 'DualClampPipe.h'
> Get-Content -Encoding UTF8 'DualClampTypes.cpp'`
>
> </details>
>
> PLC 接口已经落下，新旧变量前缀完全隔离。接下来后端会新增 `ProgrammedDeliveryTypes/Ads/Controller` 三组文件，并让命名管道同时服务旧命令和 `PROGRAM_*` 命令；保存时会根据模式生成不同 CSV 列，不把另一侧数据混进去。
>
> <details><summary>Created 4 files, edited a file</summary>
>
> - Wrote `./dual_clamp_experiment/DualClampExperiment.vcxproj` (+6 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryAds.cpp` (+281 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryAds.h` (+32 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryTypes.cpp` (+33 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryTypes.h` (+96 -0)
>
> </details>
>
> 后端类型与 ADS 映射已加入，PLC 与 C++ 的数据宽度按 TwinCAT 类型一一对应（`USINT/UINT/UDINT/ULINT/LREAL/WORD/INT`）。我也在补一个重复实验入口：完成、中止或错误后再次点“准备定位”会重置新状态机，而不是停在上一次终态。
>
> <details><summary>Created 2 files, edited 4 files</summary>
>
> - Wrote `./250902/250902/Untitled2/POUs/ProgrammedDeliveryExperiment.TcPOU` (+18 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+304 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.h` (+40 -0)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+130 -0)
> - Wrote `./dual_clamp_experiment/DualClampPipe.h` (+3 -0)
> - Wrote `./dual_clamp_experiment/main.cpp` (+2 -1)
>
> </details>
>
> 后端命令链已经接通：`PROGRAM_MODE|...`、`PROGRAM_PREPARE|...`、`PROGRAM_START`、`PROGRAM_ABORT`、`PROGRAM_SAVE|...`、`GET_PROGRAM` 都与旧协议分开。现在改 WPF，使模式选择成为唯一入口：旧模式继续显示运动端，导管/导丝模式只显示各自参数和对应数据通道。
>
> <details><summary>Created a file, deleted a file</summary>
>
> - Deleted `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml` (+0 -104)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml` (+45 -0)
>
> </details>
>
> 界面骨架已经换成三模式布局，旧模式参数仍保留，程序模式下轴6目标改为只读自动计算。现在补上 WPF 的协议解析和动态显示，并处理从程序模式切回旧模式时的 PLC 模式复位。
>
> 我继续收尾并先做一次编译前静态排错：当前已经完成 PLC 新接口、状态机骨架、C++ 新 ADS 层和 WPF 三模式布局，但协议解析和若干边界条件还需要补齐。接下来我会集中修正这些编译/逻辑问题，再执行 C++ 与 WPF 的构建检查。
>
> <details><summary>Created a file, edited 3 files, deleted a file, ran 5 commands</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> Write-Output '--- status ---'; git status --short
> Write-Output '--- Program controller snippet ---'; Get-Content -Encoding UTF8 'dual_clamp_experiment\ProgrammedDeliveryController.cpp' | Select-Object -First 120
> Write-Output '--- pipe tail/head ---'; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampPipe.cpp' | Select-Object -First 180; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampPipe.cpp' | Select-Object -Last 120
> Write-Output '--- xaml count ---'; (Get-Content -Encoding UTF8 'dual_clamp_experiment\AdsControlUI\MainWindow.xaml').Count
> Write-Output '--- xaml cs current ---'; Get-Content -Encoding UTF8 'dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> $c=Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampPipe.cpp'; for($i=130;$i -le 290;$i++){if($i -le $c.Count){'{0,4}: {1}' -f $i,$c[$i-1]}}
> Write-Output '--- main project compile refs ---'; rg -n "run\(|handle_program|ProgrammedDelivery" dual_clamp_experiment\*.h dual_clamp_experiment\*.cpp
> Write-Output '--- PLC MAIN ---'; $m=Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\MAIN.TcPOU'; $m[45..105]`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampPipe.h'
> Write-Output '--- main ---'; Get-Content -Encoding UTF8 'dual_clamp_experiment\main.cpp' | Select-Object -First 130
> Write-Output '--- xaml ---'; Get-Content -Encoding UTF8 'dual_clamp_experiment\AdsControlUI\MainWindow.xaml'`
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml` (+1 -1)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+3 -2)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+2 -2)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> Get-Command msbuild,dotnet -ErrorAction SilentlyContinue | Format-Table Name,Source
> Write-Output '--- pipe definitions ---'; rg -n "handle_program_command|run\(" dual_clamp_experiment
> Write-Output '--- possible stale selfcheck request ---'; rg -n "request_self_check|selfcheck_req|执行自检|SelfCheck" dual_clamp_experiment`
> - Deleted `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+0 -369)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+310 -0)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> Write-Output '--- C++ compile using dotnet? ---'; Get-Command msbuild -ErrorAction SilentlyContinue
> Write-Output '--- build tools ---'; Get-ChildItem 'C:\Program Files\Microsoft Visual Studio' -Recurse -Filter MSBuild.exe -ErrorAction SilentlyContinue | Select-Object -First 5 -ExpandProperty FullName
> Write-Output '--- dotnet build WPF ---'; dotnet build 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' --configuration Debug --no-restore
> Write-Output '--- syntax suspicious ---'; rg -n "dual_clamp_experiment\\dual|mode必须|ProgrammedDeliveryMode::Legacy|PROGRAM_STATE|TextChanged=|SelectionChanged=" dual_clamp_experiment '250902\250902\Untitled2'`
>
> </details>
>
> WPF 首次编译只报了一个明确的命名冲突：`System.Windows.Shapes.Path` 与 `System.IO.Path` 同名。我先把文件路径调用全部限定为 `System.IO.Path`，然后继续跑构建，后面的报错会按编译器实际结果逐项收敛。
>
> <details><summary>Edited a file, ran a command</summary>
>
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+6 -6)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> dotnet build 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' --configuration Debug --no-restore`
>
> </details>
>
> WPF 已经通过 `Debug` 构建，0 警告、0 错误。接下来处理后端连接细节：界面的“连接 ADS”必须同时重连旧控制器和程序递送控制器，否则启动时 PLC 尚未就绪的情况下，新模式会一直保持未连接。然后用本机 VS Build Tools 编译 C++。
>
> <details><summary>Edited 3 files, ran 6 commands</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> $vswhere='C:\Program Files (x86)\Microsoft Visual Studio\Installer\vswhere.exe'; if(Test-Path $vswhere){& $vswhere -latest -products * -requires Microsoft.Component.MSBuild -find MSBuild\**\Bin\MSBuild.exe}
> Get-ChildItem 'C:\Program Files (x86)\Microsoft Visual Studio' -Recurse -Filter MSBuild.exe -ErrorAction SilentlyContinue | Select-Object -First 5 -ExpandProperty FullName
> Get-ChildItem 'C:\Program Files\Microsoft Visual Studio' -Recurse -Filter MSBuild.exe -ErrorAction SilentlyContinue | Select-Object -First 5 -ExpandProperty FullName
> Write-Output '--- plc xml parse ---'; @('250902\250902\Untitled2\GVLs\G.TcGVL','250902\250902\Untitled2\DUTs\state.TcDUT','250902\250902\Untitled2\POUs\MAIN.TcPOU','250902\250902\Untitled2\POUs\SelfCheck.TcPOU','250902\250902\Untitled2\POUs\ProgrammedDeliveryExperiment.TcPOU','250902\250902\Untitled2\Untitled2.plcproj') | ForEach-Object { try {[xml](Get-Content -Raw -Encoding UTF8 $_) | Out-Null; "OK $_"} catch {"ERROR $_ : $($_.Exception.Message)"} }`
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+0 -0)
> - Wrote `./dual_clamp_experiment/DualClampPipe.h` (+0 -0)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' 'dual_clamp_experiment\DualClampExperiment.vcxproj' /t:Build /p:Configuration=Debug /p:Platform=x64 /m`
> - Ran ``$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> [xml]$x=Get-Content -Raw -Encoding UTF8 '250902\250902\Untitled2\POUs\SelfCheck.TcPOU'; $st=$x.TcPlcObject.POU.Implementation.ST.'#cdata-section'; $lines=$st -split "`n"; for($i=1;$i -le $lines.Count;$i++){if($lines[$i-1] -match 'ELSE|target_axes|stu\[i\]|all_done|all_reach'){ '{0,4}: {1}' -f $i,$lines[$i-1] }}``
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> $lines=Get-Content -Encoding UTF8 'dual_clamp_experiment\ProgrammedDeliveryController.cpp'; $lines[30..55]
> Write-Output '--- PLC POU issue patterns ---'; $p=Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\ProgrammedDeliveryExperiment.TcPOU'; rg -n "END_IF|CASE|fb_.*\(" '250902\250902\Untitled2\POUs\ProgrammedDeliveryExperiment.TcPOU' | Select-Object -Last 40
> Write-Output '--- plan refs ---'; rg -n "program_test_sample_|program_test_" 'dual_clamp_experiment\ProgrammedDeliveryAds.cpp' 'dual_clamp_experiment\ProgrammedDeliveryController.cpp'`
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+5 -4)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' 'dual_clamp_experiment\DualClampExperiment.vcxproj' /t:Build /p:Configuration=Debug /p:Platform=x64 /m
> dotnet build 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' --configuration Debug --no-restore`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> Get-ChildItem 'D:\Work_software' -Recurse -Include 'TcXaeShell.exe','TcXaeMgmt.exe','TcXaeShell.exe','TwinCAT*.exe' -ErrorAction SilentlyContinue | Select-Object -First 20 -ExpandProperty FullName
> Get-ChildItem 'C:\Program Files' -Recurse -Include 'TcXaeShell.exe','TcXaeMgmt.exe' -ErrorAction SilentlyContinue | Select-Object -First 20 -ExpandProperty FullName`
>
> </details>
>
> 两层工程现在都能编译，开始进入静态验收阶段。我发现并正在修正三个不会由编译器直接指出的问题：程序状态报文的字段索引、导管模式固定准备位置应显示为 23 mm 而不是沿用导丝输入、以及重连 ADS 时应同时恢复旧控制器和新控制器。
>
> <details><summary>Edited 2 files, ran a command</summary>
>
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+15 -1)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+16 -0)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' 'dual_clamp_experiment\DualClampExperiment.vcxproj' /t:Rebuild /p:Configuration=Debug /p:Platform=x64 /m
> dotnet build 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' --configuration Debug --no-restore
> Write-Output '--- project files ---'; Get-Item 'dual_clamp_experiment\x64\Debug\DualClampExperiment.exe','dual_clamp_experiment\AdsControlUI\bin\Debug\net472\DualClampExperimentUI.exe' | Select-Object FullName,Length,LastWriteTime
> Write-Output '--- git diff stat ---'; git diff --stat`
>
> </details>
>
> C++ 和 WPF 的 Debug 构建已经通过。现在我在做最后一轮静态逻辑审查，重点检查 PLC 新状态机是否真的满足“导管轴1/2、导丝轴5/6/7独占使能、最终前向不再次回退、旧模式协议不受影响”，并修掉发现的接口或边界问题。
>
> <details><summary>Ran a command</summary>
>
> - Ran ``$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> Write-Output '--- git status ---'; git status --short
> Write-Output '--- diff names ---'; git diff --name-only
> Write-Output '--- PLC new POU declaration/implementation ---'; [xml]$x=Get-Content -Raw -Encoding UTF8 '250902\250902\Untitled2\POUs\ProgrammedDeliveryExperiment.TcPOU'; $x.TcPlcObject.POU.Declaration.'#cdata-section'; ($x.TcPlcObject.POU.Implementation.ST.'#cdata-section')
> Write-Output '--- MAIN ---'; [xml]$m=Get-Content -Raw -Encoding UTF8 '250902\250902\Untitled2\POUs\MAIN.TcPOU'; $m.TcPlcObject.POU.Declaration.'#cdata-section'; $m.TcPlcObject.POU.Implementation.ST.'#cdata-section'
> Write-Output '--- SelfCheck tail ---'; [xml]$s=Get-Content -Raw -Encoding UTF8 '250902\250902\Untitled2\POUs\SelfCheck.TcPOU'; (($s.TcPlcObject.POU.Implementation.ST.'#cdata-section' -split "`n") | Select-Object -Last 80)``
>
> </details>
>
> 静态审查确认主流程方向正确，但我还会补两项验收可见性：界面单独显示 PLC 自动自检状态，并对管道传入的周期数做严格整数/范围校验。之后尝试用现有 TwinCAT 工程入口构建 PLC；如果本机命令行缺少 XAE 构建组件，我会明确标注为仅完成 XML/符号/状态机静态检查。
>
> <details><summary>Edited 3 files, ran 4 commands</summary>
>
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml` (+2 -1)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+2 -0)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+9 -1)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+1 -0)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' 'dual_clamp_experiment\DualClampExperiment.vcxproj' /t:Rebuild /p:Configuration=Debug /p:Platform=x64 /m
> dotnet build 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' --configuration Debug --no-restore`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> Write-Output '--- solution/project files ---'; rg --files -g '*.sln' -g '*.tsproj' -g '*.plcproj' -g '*.slnx' | ForEach-Object { $_ }
> Write-Output '--- TwinCAT build commands ---'; Get-Command TcBuild,TcXaeShell,TcXaeMgmt -ErrorAction SilentlyContinue | Format-Table Name,Source`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> $files=@('250902\250902\Untitled2\POUs\ProgrammedDeliveryExperiment.TcPOU','250902\250902\Untitled2\POUs\MAIN.TcPOU','250902\250902\Untitled2\POUs\SelfCheck.TcPOU','250902\250902\Untitled2\GVLs\G.TcGVL','dual_clamp_experiment\ProgrammedDeliveryAds.cpp'); foreach($f in $files){$bytes=[System.IO.File]::ReadAllBytes($f); $utf8=New-Object System.Text.UTF8Encoding($false,$true); try{$null=$utf8.GetString($bytes);"UTF8 OK $f"}catch{"UTF8 BAD $f"}}
> Write-Output '--- new-mode invariants ---'; $p=Get-Content -Raw -Encoding UTF8 '250902\250902\Untitled2\POUs\ProgrammedDeliveryExperiment.TcPOU'; @('active_axis[1] := TRUE;','active_axis[2] := TRUE;','active_axis[5] := TRUE;','active_axis[6] := TRUE;','active_axis[7] := TRUE;','G.program_test_target_axis1_abs := G.leftlimit[1] + 23.0;','G.program_test_trigger_target_abs := G.leftlimit[1] + 3.0;','G.program_test_target_axis6_abs := G.leftlimit[6] + G.program_test_axis5_from_left_mm + 21.0;','G.program_test_final_target_abs := G.program_test_target_axis1_abs - G.program_test_final_forward_distance_mm;','G.program_test_final_target_abs := G.program_test_target_axis6_abs - G.program_test_final_forward_distance_mm;') | ForEach-Object {"$($_): " + $p.Contains($_)}
> Write-Output '--- old command symbols ---'; rg -n "PREPARE|START|ABORT|SAVE|GET" dual_clamp_experiment\DualClampPipe.cpp | Select-Object -First 20`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> Get-Content -Encoding UTF8 README.md`
>
> </details>
>
> 最后一轮发现了两个需要立即收紧的细节：被拒绝的模式切换不能留下“准备/开始”请求，否则可能在旧实验结束后自动执行；另外程序状态报文需要显式携带 ADS 连接标志，不能靠历史状态推断。我正在把这两处补上，同时恢复 WPF 自动查找后端的正确相对路径。
>
> <details><summary>Edited 6 files, ran 4 commands</summary>
>
> - Wrote `./250902/250902/Untitled2/POUs/MAIN.TcPOU` (+2 -0)
> - Wrote `./250902/250902/Untitled2/POUs/ProgrammedDeliveryExperiment.TcPOU` (+2 -0)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+7 -4)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+2 -1)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+7 -0)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' 'dual_clamp_experiment\DualClampExperiment.vcxproj' /t:Rebuild /p:Configuration=Debug /p:Platform=x64 /m
> dotnet build 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' --configuration Debug --no-restore
> Write-Output '--- PLC task ---'; Get-Content -Encoding UTF8 '250902\250902\Untitled2\PlcTask.TcTTO'
> Write-Output '--- try TwinCAT solution build ---'; & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' '250902\250902.sln' /t:Build /p:Configuration=Debug /m`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> $g=Get-Content -Raw -Encoding UTF8 '250902\250902\Untitled2\GVLs\G.TcGVL'; $cpp=(Get-Content -Raw -Encoding UTF8 'dual_clamp_experiment\ProgrammedDeliveryAds.cpp') + (Get-Content -Raw -Encoding UTF8 'dual_clamp_experiment\DualClampPipe.cpp'); $symbols=[regex]::Matches($cpp,'G\.[A-Za-z0-9_\[\]\.]+') | ForEach-Object Value | Sort-Object -Unique; foreach($s in $symbols){$base=$s -replace '\[[^\]]+\]',''; if($base -notmatch '^G\.(axis|leftlimit)$' -and $g -notmatch ('(?m)^\s*'+[regex]::Escape($base.Substring(2))+'\s*:')){Write-Output "MISSING $s"}}
> Write-Output '--- new mode parse fields ---'; $pipe=Get-Content -Raw -Encoding UTF8 'dual_clamp_experiment\DualClampPipe.cpp'; $count=([regex]::Matches($pipe,'PROGRAM_STATE')).Count; "PROGRAM_STATE occurrences=$count"
> Write-Output '--- forbidden UI labels ---'; rg -n "执行自检|手柄|采样率|采样数量|位置偏差|电缸手动" 'dual_clamp_experiment\AdsControlUI' || $true
> Write-Output '--- final git diff summary ---'; git diff --stat`
> - Wrote `./dual_clamp_experiment/README.md` (+3 -3)
> - Wrote `./250902/250902/Untitled2/POUs/MAIN.TcPOU` (+1 -1)
> - Wrote `./250902/250902/Untitled2/POUs/ProgrammedDeliveryExperiment.TcPOU` (+1 -1)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> $lines=Get-Content -Encoding UTF8 'dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'; $lines[300..350]`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> & 'D:\Work_software\VS2022\MSBuild\Current\Bin\MSBuild.exe' 'dual_clamp_experiment\DualClampExperiment.vcxproj' /t:Build /p:Configuration=Debug /p:Platform=x64 /m | Select-Object -Last 8
> dotnet build 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' --configuration Debug --no-restore | Select-Object -Last 8
> Write-Output '--- diff check ---'; git diff --check
> Write-Output '--- status ---'; git status --short
> Write-Output '--- file links ---'; Get-Item 'dual_clamp_experiment\x64\Debug\DualClampExperiment.exe','dual_clamp_experiment\AdsControlUI\bin\Debug\net472\DualClampExperimentUI.exe' | Select-Object FullName,Length,LastWriteTime`
>
> </details>
</details>

已按方案完成实现，未执行真实机构运动。

**已完成**
- PLC 新增 `ProgrammedDeliveryExperiment.TcPOU`，支持：
  - 导管程序递送模式：轴1、轴2
  - 导丝程序递送模式：轴5、轴6、轴7
  - 自动自检后等待上位机命令
  - 准备、基准采样、前向、释放、回退、重新夹紧、周期判断、最终前向、完成和中止状态
  - 导丝轴6自动计算为轴5位置 + 21 mm
  - 最终前向阶段不会再次触发回退
- 保留旧双机构模式及原有 `PREPARE/START/ABORT/SAVE/GET` 命令。
- C++ 新增：
  - `ProgrammedDeliveryTypes`
  - `ProgrammedDeliveryAds`
  - `ProgrammedDeliveryController`
  - `PROGRAM_MODE/PROGRAM_PREPARE/PROGRAM_START/PROGRAM_ABORT/PROGRAM_SAVE/GET_PROGRAM`
- WPF 新增三种模式选择：
  - 旧双机构对照模式
  - 导管程序递送测试
  - 导丝程序递送测试
- 删除了新模式下的自检按钮、手柄逻辑、采样率/采样数量/位置偏差显示和电缸手动覆盖。
- 程序模式 CSV 按导管或导丝分别输出相关轴、相关电缸和对应 `fn/ft` 数据。

**主要文件**
- [ProgrammedDeliveryExperiment.TcPOU](D:/Work_files/Vessel%20intervention%20Robot/260316/250902/250902/Untitled2/POUs/ProgrammedDeliveryExperiment.TcPOU)
- [G.TcGVL](D:/Work_files/Vessel%20intervention%20Robot/260316/250902/250902/Untitled2/GVLs/G.TcGVL)
- [ProgrammedDeliveryController.cpp](D:/Work_files/Vessel%20intervention%20Robot/260316/dual_clamp_experiment/ProgrammedDeliveryController.cpp)
- [ProgrammedDeliveryAds.cpp](D:/Work_files/Vessel%20intervention%20Robot/260316/dual_clamp_experiment/ProgrammedDeliveryAds.cpp)
- [DualClampPipe.cpp](D:/Work_files/Vessel%20intervention%20Robot/260316/dual_clamp_experiment/DualClampPipe.cpp)
- [MainWindow.xaml](D:/Work_files/Vessel%20intervention%20Robot/260316/dual_clamp_experiment/AdsControlUI/MainWindow.xaml)

**验证结果**
- C++ `DualClampExperiment.vcxproj`：Debug / x64 编译通过，0 警告，0 错误。
- WPF `AdsControlUI.csproj`：Debug 编译通过，0 警告，0 错误。
- PLC XML、GVL、DUT、POU 和符号引用已完成静态检查。
- TwinCAT PLC 工程未能由普通 MSBuild 真正编译，原因是当前命令行环境不支持 TwinCAT `.tsproj`；需要在安装 TwinCAT XAE 的 Visual Studio 中执行 PLC Build。
- 未连接真实机构、未执行实际运动测试。

> 力传感器的数据是不是应该有一个采集零点的功能？另外现在点击保存数据是保存什么时候的数据？

<details><summary>7 previous messages</summary>

> 我先核对当前 PLC 采样、C++ 保存和界面按钮的实际实现，再回答“是否需要零点采集”和“保存的是哪一段数据”，避免按设计意图猜测。
>
> <details><summary>Ran a command</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[System.Text.UTF8Encoding]::new(); chcp 65001 > $null
> Write-Output '--- Program PLC sampling and baseline ---'; rg -n -C 4 "Baseline|sample_arm|sample_count|fn_1|ft_1|fn_2|ft_2|program_test_sample" '250902\250902\Untitled2\POUs\ProgrammedDeliveryExperiment.TcPOU'
> Write-Output '--- Program controller save ---'; rg -n -C 5 "save_samples|Completed|read_sample_count|write_samples_csv|write_events_csv|clear_sample" dual_clamp_experiment\ProgrammedDeliveryController.cpp dual_clamp_experiment\ProgrammedDeliveryAds.cpp
> Write-Output '--- WPF save and buttons ---'; rg -n -C 4 "Save_Click|PROGRAM_SAVE|SAVE\||保存当前|baseline|零点|Offset|offset" dual_clamp_experiment\AdsControlUI\MainWindow.xaml dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs`
>
> </details>
>
> Context compaction
>
> Source: automatic
> Status: completed
>
> 我先核对一下当前程序的采样、基准阶段和保存流程，确认界面按钮对应的实际数据范围，再给你一个明确结论。
>
> <details><summary>Ran a command</summary>
>
> - Ran `chcp 65001 > $null; rg -n -S "Baseline|sample_arm|program_test_sample|PROGRAM_SAVE|SAVE|fn1|ft1|fn2|ft2|samples_1khz|experiment.json" "D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment" "D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\ProgrammedDeliveryExperiment.TcPOU" "D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\GVLs\G.TcGVL"`
>
> </details>
>
> 已经确认到关键点：目前的“Baseline”只是记录开始前约 1 秒的原始力数据，并没有计算或扣除零点。我再看一下保存条件和缓冲区清空位置，把“保存的是哪一段”精确到按钮动作。
>
> <details><summary>Ran 7 commands</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\ProgrammedDeliveryExperiment.TcPOU'; $c=Get-Content -Encoding UTF8 $p; for($i=415;$i -le 470;$i++){ '{0}:{1}' -f ($i+1),$c[$i] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'; $c=Get-Content -Encoding UTF8 $p; for($i=215;$i -le 245;$i++){ '{0}:{1}' -f ($i+1),$c[$i] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\ProgrammedDeliveryController.cpp'; $c=Get-Content -Encoding UTF8 $p; for($i=160;$i -le 260;$i++){ '{0}:{1}' -f ($i+1),$c[$i] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\ProgrammedDeliveryExperiment.TcPOU'; $c=Get-Content -Encoding UTF8 $p; for($i=225;$i -le 275;$i++){ '{0}:{1}' -f ($i+1),$c[$i] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\ProgrammedDeliveryController.cpp'; $c=Get-Content -Encoding UTF8 $p; for($i=253;$i -le 330;$i++){ '{0}:{1}' -f ($i+1),$c[$i] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampController.cpp'; $c=Get-Content -Encoding UTF8 $p; for($i=130;$i -le 220;$i++){ '{0}:{1}' -f ($i+1),$c[$i] }; rg -n -S "save_samples|sample_clear|sample_arm|Completed|Baseline" $p 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampAds.cpp'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs\ProgrammedDeliveryExperiment.TcPOU'; $c=Get-Content -Encoding UTF8 $p; for($i=300;$i -le 390;$i++){ '{0}:{1}' -f ($i+1),$c[$i] }`
>
> </details>
</details>

是的，**力传感器应该具备采集零点的功能**。对于你这个实验，建议在每次点击“开始测试”后，先完成准备定位并使夹爪状态稳定，在器械不运动、且不接触血管模型时采集约 1 秒数据：

```text
fn_zero = Baseline阶段 fn 的平均值
ft_zero = Baseline阶段 ft 的平均值
```

后续实验数据使用：

```text
fn_zeroed = fn_raw - fn_zero
ft_zeroed = ft_raw - ft_zero
```

建议同时保存原始值和去零值。这样既能分析相对于初始夹持状态的附加扰动，也不会丢失传感器原始数据。当前程序虽然有 `Baseline` 阶段，但**目前只是记录原始力数据，没有计算零点，也没有扣除零点**。

当前点击“保存数据”时，保存的不是 WPF 界面上的实时曲线，而是 PLC 的完整采样缓冲区。

对于新增的导管、导丝程序测试模式：

- “准备定位”阶段会清空采样缓冲区；
- 点击“开始测试”后进入 `Baseline` 阶段并开始采样；
- 数据持续记录整个实验过程，包括基准阶段、前向运动、释放、回退、重新夹紧以及最终前向运动；
- 实验进入 `Completed` 后停止采样；
- 点击“保存数据”才从 PLC 读取这一整段数据并保存。

保存目录类似：

```text
DualClampExperiment.exe所在目录\records\20260824_153000\
```

其中包括：

```text
samples_1khz.csv
events.csv
experiment.json
```

实验未完成时点击保存，程序不会保存数据，而是提示实验尚未完成。下一步应把当前 `Baseline` 正式改成“零点采集阶段”，并在文件中记录零点均值、零点采样数量，同时在 CSV 中增加原始力和去零力两组数据。

> 我怎么感觉这个保存过程不太科学，实验要是长，plc能缓存这么多吗？之前保存数据好像是实时通讯存储？现在这个plc缓存我倒是不反对，但是是不是可以怎样优化一下？另外增加力感取零点的按钮

<details><summary>6 previous messages</summary>

> 我先把旧模式和新模式的数据通路对照一下，确认之前“实时通讯存储”具体是怎么做的，以及当前 PLC 缓存的容量和采样时长上限。然后我会把优化方案和“力感取零点”按钮整理成一份可直接交给另一个 AI 执行的计划。
>
> <details><summary>Ran 4 commands</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $root='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment'; rg -n -S "read_live|tick\(|samples|save_samples|sample_count|PROGRAM_ZERO|ZERO|zero|实时|csv|ofstream|保存|Start_Click|Save_Click|GET_PROGRAM|PROGRAM_STATE" $root`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $roots=@('D:\Work_files\Vessel intervention Robot\260316\64位ADS - 相对路径 - 传数组 - 加上手柄','D:\Work_files\Vessel intervention Robot\260316\下位机工程程序'); foreach($root in $roots){ if(Test-Path $root){ Write-Output "--- $root ---"; rg -n -S "ofstream|CSV|csv|保存|save|sample|采样|ADSRead|实时|数据" $root --glob '*.cpp' --glob '*.h' --glob '*.cs' --glob '*.TcPOU' --glob '*.TcGVL' --glob '*.md' | Select-Object -First 300 } }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\64位ADS - 相对路径 - 传数组 - 加上手柄\experiment_recorder.h'; $c=Get-Content -Encoding UTF8 $p; for($i=1;$i -le 260;$i++){ '{0}:{1}' -f ($i+1),$c[$i] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $root='D:\Work_files\Vessel intervention Robot\260316\64位ADS - 相对路径 - 传数组 - 加上手柄'; rg -n -S "校零|零点|zero|calibrat|Calibration|force.*zero|按钮|Button" $root --glob '*.cpp' --glob '*.h' --glob '*.cs' --glob '*.xaml' --glob '*.md' | Select-Object -First 250`
>
> </details>
>
> 当前实现确实有一个硬上限：PLC 以 1 kHz 采样、32768 点缓存，理论上只能覆盖约 32.768 秒；而且现在是实验完成后上位机一次性把 PLC 数组读出来，并不是实验过程中持续写盘。原来的大项目里有异步 CSV 写入器，但这个独立项目目前没有复用那套实时记录链路。
>
> 为了把后续方案定死，我需要确认三个会直接影响实现方式的选择。
>
> 你选择了最合适的方向：实时分块写盘、稳定窗口平均取零，并且三个模式都支持。还需要锁定保存按钮的语义，以及通信/写盘跟不上的处理方式；这两点会影响 PLC 状态机和上位机线程设计。
>
> <details><summary>Ran 8 commands</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml'; $c=Get-Content -Encoding UTF8 $p; for($i=1;$i -le $120;$i++){ '{0}:{1}' -f $i,$c[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\DualClampPipe.cpp'; $c=Get-Content -Encoding UTF8 $p; for($i=1;$i -le 390;$i++){ if($i -le 290 -or $i -ge 350){ '{0}:{1}' -f $i,$c[$i-1] } }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\ProgrammedDeliveryTypes.h'; $c=Get-Content -Encoding UTF8 $p; for($i=1;$i -le $180;$i++){ '{0}:{1}' -f $i,$c[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'; $c=Get-Content -Encoding UTF8 $p; for($i=1;$i -le 360;$i++){ '{0}:{1}' -f $i,$c[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\64位ADS - 相对路径 - 传数组 - 加上手柄\experiment_recorder.cpp'; $c=Get-Content -Encoding UTF8 $p; for($i=1;$i -le 380;$i++){ '{0}:{1}' -f $i,$c[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\GVLs\G.TcGVL'; $c=Get-Content -Encoding UTF8 $p; for($i=205;$i -le 260;$i++){ '{0}:{1}' -f ($i+1),$c[$i] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\ProgrammedDeliveryAds.h'; $c=Get-Content -Encoding UTF8 $p; for($i=1;$i -le 180;$i++){ '{0}:{1}' -f $i,$c[$i-1] }; $p2='D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\ProgrammedDeliveryAds.cpp'; $d=Get-Content -Encoding UTF8 $p2; for($i=1;$i -le 340;$i++){ '{0}:{1}' -f $i,$d[$i-1] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='D:\Work_files\Vessel intervention Robot\260316\64位ADS - 相对路径 - 传数组 - 加上手柄\main.cpp'; $c=Get-Content -Encoding UTF8 $p; for($i=4350;$i -le 4705;$i++){ '{0}:{1}' -f ($i+1),$c[$i] }`
>
> </details>
>
> Plan
>
> **长时间实时记录与力感取零点改造方案**
>
> **目标**
>
> 当前 PLC 采样数组为 32768 点、采样率 1 kHz，最多只能缓存约 32.768 秒。当前保存流程是在实验完成后由上位机一次性读取 PLC 数组，不适合长时间实验。
>
> 改造后，三个模式都支持：
>
> - 导管程序递送测试；
> - 导丝程序递送测试；
> - 旧双机构对照模式。
>
> 运动逻辑保持不变，只改造数据记录、力感取零和保存流程。
>
> ## 1. 改为 PLC 分块、上位机实时写盘
>
> ### PLC 侧
>
> 在 `G.TcGVL` 中新增通用实验记录接口，不再把整段实验数据全部依赖 32768 点数组。
>
> 使用两个固定大小的采样块：
>
> ```text
> 块数量：2
> 每块容量：512 点
> 采样率：1 kHz
> ```
>
> 两个块采用交替写入：
>
> ```text
> PLC写入块A
> → 块A满，置 ready
> → PLC切换写入块B
> → 上位机读取块A
> → 上位机确认块A已读取
> → 块A重新变为可写
> ```
>
> 新增状态变量至少包括：
>
> ```text
> experiment_record_enable
> experiment_record_block_ready[0..1]
> experiment_record_block_sequence[0..1]
> experiment_record_block_count[0..1]
> experiment_record_block_ack_sequence[0..1]
> experiment_record_overflow
> experiment_record_total_count
> experiment_record_last_error
> ```
>
> 每个块保存以下字段：
>
> ```text
> sample_index
> plc_time_us
> phase
> event_sequence
> cycle_index
>
> axis1_pos
> axis1_vel
> axis1_acc
> axis2_pos
> axis2_vel
> axis2_acc
> axis5_pos
> axis5_vel
> axis5_acc
> axis6_pos
> axis6_vel
> axis6_acc
> axis7_pos
> axis7_vel
> axis7_acc
>
> cylinder1
> cylinder2
> cylinder3
> cylinder4
>
> fn1_raw
> ft1_raw
> fn2_raw
> ft2_raw
> ```
>
> PLC 内部仍可保留现有 32768 点数组作为短时故障诊断缓存，但它不再作为长时间实验的主保存来源，也不能因为该数组达到上限就误判实时记录失败。
>
> 当两个分块都处于 `ready` 状态、上位机尚未确认时：
>
> ```text
> experiment_record_overflow := TRUE
> ```
>
> PLC 不允许静默覆盖未读取的数据。
>
> ### C++ 侧
>
> 新增统一的实时记录器，例如：
>
> ```text
> ExperimentStreamRecorder
> ```
>
> 该记录器由当前活动的 `DualClampController` 或 `ProgrammedDeliveryController` 调用，但 ADS 读取必须由单一线程顺序执行，禁止多个线程同时操作同一个 `CADSComm` 对象。
>
> 记录流程：
>
> ```text
> 开始实验
> → 创建记录目录
> → 创建并写入 samples_1khz.csv 文件头
> → 轮询 PLC ready 数据块
> → 分块读取 ADS 数组
> → 校验 block_sequence
> → 写入异步 CSV 队列
> → 向 PLC 写入 ack_sequence
> → 继续读取下一块
> ```
>
> 上位机写盘采用异步写入线程，运动控制线程不直接执行磁盘 I/O。
>
> 每个块读取后必须检查：
>
> ```text
> 块序号是否连续
> 样本序号是否连续
> 样本数量是否在 0 至 512 之间
> PLC 是否报告 overflow
> ADS 读取是否成功
> CSV 写入是否成功
> ```
>
> 出现以下任一情况时：
>
> ```text
> ADS读取失败
> PLC分块溢出
> 块序号跳变
> 样本序号跳变
> 上位机写盘失败
> ```
>
> 立即：
>
> ```text
> 记录状态标记为失败
> 向PLC发送中止请求
> 停止当前实验动作
> 保留已经写入的部分数据
> 在experiment.json中记录失败原因
> ```
>
> 不得继续运动并静默丢失数据。
>
> ## 2. 保存流程改造
>
> ### 文件目录
>
> 实验开始时自动创建：
>
> ```text
> DualClampExperiment.exe所在目录\records\YYYYMMDD_HHmmss_名称后缀\
> ```
>
> 例如：
>
> ```text
> records\20260824_153000_catheter_test_01\
> ```
>
> 目录名由以下部分组成：
>
> ```text
> 本地日期时间
> 用户输入的名称后缀
> ```
>
> 名称后缀必须：
>
> ```text
> 去除 \ / : * ? " < > | 字符
> 去除首尾空格
> 长度限制为 64 个字符
> 为空时使用 experiment
> ```
>
> 如果目录已存在，则自动追加：
>
> ```text
> _01
> _02
> ```
>
> 避免覆盖既有实验数据。
>
> ### 保存时机
>
> 点击“开始测试”时：
>
> ```text
> 立即创建实验目录
> 立即打开samples_1khz.csv
> 立即开始实时写盘
> ```
>
> 实验过程中数据已经持续写入磁盘，不再等待 PLC 缓存全部结束。
>
> 进入以下状态后停止采样：
>
> ```text
> Completed
> Aborted
> Error
> ```
>
> 但记录器先完成剩余块读取和文件刷新。
>
> 点击“保存数据”时：
>
> ```text
> 刷新CSV文件
> 关闭CSV文件
> 生成最终experiment.json
> 生成最终events.csv
> 将当前记录标记为已归档
> ```
>
> 因此“保存数据”不再负责从 PLC 读取整段数组，而是完成当前实时记录会话的归档。
>
> 如果实验中止或记录失败，也允许点击“保存数据”，保存已经获得的部分数据，并在元数据中明确标记：
>
> ```text
> status = Aborted
> status = Error
> data_complete = false
> error_reason = ...
> ```
>
> 如果程序异常退出或 ADS 断开，后端也要尝试自动刷新并关闭当前文件。
>
> ### 输出文件
>
> 每个实验目录至少包含：
>
> ```text
> samples_1khz.csv
> events.csv
> experiment.json
> zero_calibration.csv
> ```
>
> `zero_calibration.csv` 保存取零窗口中的原始数据。
>
> `experiment.json` 保存：
>
> ```text
> 实验模式
> 实验名称
> 目录名称
> 本地开始时间
> 本地结束时间
> 实验状态
> 实际样本数量
> 实际持续时间
> 分块数量
> 是否发生分块溢出
> 是否存在样本缺口
> ADS错误信息
> 取零是否完成
> 取零样本数量
> 四路零点均值
> 四路零点标准差
> 取零开始和结束时间
> ```
>
> ## 3. 增加力感取零点按钮
>
> ### UI
>
> 在 WPF 界面增加按钮：
>
> ```text
> 力感取零点
> ```
>
> 增加状态显示：
>
> ```text
> 取零状态：未完成 / 采集中 / 已完成 / 失败
> fn1零点
> ft1零点
> fn2零点
> ft2零点
> ```
>
> 按钮输入一个统一取零命令：
>
> ```text
> ZERO_FORCE
> ```
>
> 程序模式和旧模式都使用同一套零点接口。
>
> 按钮不允许在以下状态执行：
>
> ```text
> 准备定位未完成
> 轴正在运动
> 实验正在执行
> PLC自检未完成
> ADS未连接
> ```
>
> 此时界面提示明确原因。
>
> ### 取零流程
>
> 操作者应按以下顺序使用：
>
> ```text
> 安装器械
> 选择实验模式
> 点击准备定位
> 等待准备完成
> 确认器械不接触血管模型且机构静止
> 点击力感取零点
> 等待取零完成
> 点击开始测试
> ```
>
> PLC 接收到 `ZERO_FORCE` 后：
>
> ```text
> 检查当前状态允许取零
> 保持当前轴位置和夹爪状态
> 连续采集1秒，即1000个1 ms采样点
> 同时采集fn1、ft1、fn2、ft2
> 计算四路平均值
> 计算四路标准差
> 保存零点结果
> 置zero_done
> ```
>
> 零点定义：
>
> ```text
> fn1_zero = fn1原始值平均值
> ft1_zero = ft1原始值平均值
> fn2_zero = fn2原始值平均值
> ft2_zero = ft2原始值平均值
> ```
>
> 后续数据计算：
>
> ```text
> fn1_zeroed = fn1_raw - fn1_zero
> ft1_zeroed = ft1_raw - ft1_zero
> fn2_zeroed = fn2_raw - fn2_zero
> ft2_zeroed = ft2_raw - ft2_zero
> ```
>
> 不修改：
>
> ```text
> G.fn_1_value
> G.ft_1_value
> G.fn_2_value
> G.ft_2_value
> ```
>
> 原始传感器数据始终保留，零点只作为后处理偏置。
>
> 取零点后，开始测试必须检查：
>
> ```text
> zero_done = TRUE
> ```
>
> 否则拒绝开始实验。
>
> 以下事件会使零点失效：
>
> ```text
> PLC重启
> ADS重新连接
> 实验模式切换
> 重新准备定位
> 用户主动再次取零
> ```
>
> 失效后必须重新点击“力感取零点”。
>
> ### 取零采样保存
>
> `zero_calibration.csv` 至少包含：
>
> ```text
> sample_index
> plc_time_us
> fn1_raw
> ft1_raw
> fn2_raw
> ft2_raw
> ```
>
> 这样论文分析时可以确认取零窗口是否稳定，而不是只看到一个最终平均值。
>
> ## 4. CSV 数据字段
>
> ### 导管模式
>
> `samples_1khz.csv` 只输出：
>
> ```text
> sample_index
> plc_time_us
> phase
> event_sequence
> cycle_index
>
> axis1_pos
> axis1_velocity
> axis1_acceleration
> axis2_pos
> axis2_velocity
> axis2_acceleration
>
> cylinder1_cmd
> cylinder2_cmd
>
> fn1_raw
> ft1_raw
> fn1_zeroed
> ft1_zeroed
> ```
>
> ### 导丝模式
>
> 只输出：
>
> ```text
> sample_index
> plc_time_us
> phase
> event_sequence
> cycle_index
>
> axis5_pos
> axis5_velocity
> axis5_acceleration
> axis6_pos
> axis6_velocity
> axis6_acceleration
> axis7_pos
> axis7_velocity
> axis7_acceleration
>
> cylinder3_cmd
> cylinder4_cmd
>
> fn2_raw
> ft2_raw
> fn2_zeroed
> ft2_zeroed
> ```
>
> ### 旧双机构对照模式
>
> 保持原有字段，并在末尾追加：
>
> ```text
> fn1_zeroed
> ft1_zeroed
> fn2_zeroed
> ft2_zeroed
> ```
>
> 不删除旧字段，避免破坏已有分析脚本。
>
> ### events.csv
>
> 除原有运动阶段外，增加：
>
> ```text
> RecordStart
> ZeroStart
> ZeroComplete
> BaselineStart
> BaselineEnd
> ForwardStart
> ReleaseStart
> ReturnStart
> ReclampStart
> FinalForwardStart
> RecordStop
> RecordError
> ```
>
> ## 5. Baseline 阶段处理
>
> 保留现有程序中的 `Baseline` 阶段，但它不再自动覆盖取零点。
>
> 它的作用改为：
>
> ```text
> 在正式运动前记录一段稳定状态数据
> 用于检查取零后残余偏差和传感器漂移
> ```
>
> 开始实验前必须已经完成手动取零。
>
> CSV 中同时保存：
>
> ```text
> 原始力
> 去零后的力
> ```
>
> 因此可以区分：
>
> ```text
> 传感器原始波动
> 取零后的残余波动
> 运动或夹持动作引起的真实变化
> ```
>
> ## 6. 管道接口
>
> 保留原有命令兼容性，新增：
>
> ```text
> RECORD_NAME|name=...
> PROGRAM_RECORD_NAME|name=...
>
> ZERO_FORCE
> PROGRAM_ZERO_FORCE
>
> ZERO_STATUS
> PROGRAM_ZERO_STATUS
> ```
>
> 保存命令保留：
>
> ```text
> SAVE
> PROGRAM_SAVE
> ```
>
> 同时兼容旧格式：
>
> ```text
> SAVE|目录
> PROGRAM_SAVE|目录
> ```
>
> 但 WPF 新界面默认不再直接生成完整路径，而是发送名称后缀，由后端统一生成 `records\日期时间_后缀` 目录。
>
> `GET` 和 `GET_PROGRAM` 响应中增加：
>
> ```text
> zero_busy
> zero_done
> zero_error
> recording_active
> recording_sample_count
> recording_error
> recording_directory
> ```
>
> 旧字段顺序不得改变，新增字段只能追加在响应末尾。
>
> ## 7. WPF 界面修改
>
> 增加：
>
> ```text
> 保存名称后缀输入框
> 力感取零点按钮
> 取零状态
> 四路零点显示
> 实时记录状态
> 已写入样本数量
> 当前记录目录
> ```
>
> 不显示：
>
> ```text
> PLC缓存容量
> 采样数组内部细节
> 固定端位置偏差
> 无关轴数据
> ```
>
> “保存数据”按钮显示为：
>
> ```text
> 归档并保存数据
> ```
>
> 按钮行为：
>
> ```text
> 实验进行中：提示数据正在实时保存
> 实验完成或中止：执行归档
> 发生错误：保存已获得数据并显示失败原因
> ```
>
> 实时曲线继续只保留最近约 240 个点用于显示，不把界面曲线缓存作为实验数据来源。
>
> ## 8. 兼容性要求
>
> 必须保持：
>
> ```text
> 旧双机构运动逻辑不变
> 导管程序递送运动逻辑不变
> 导丝程序递送运动逻辑不变
> 现有轴号和ADS符号语义不变
> 旧CSV字段不删除
> 旧PREPARE、START、ABORT命令继续可用
> ```
>
> 只扩展：
>
> ```text
> 记录流程
> 取零流程
> 保存元数据
> 新增CSV字段
> 新增状态字段
> ```
>
> ## 9. 测试与验收
>
> ### 编译
>
> 执行：
>
> ```text
> DualClampExperiment.vcxproj：Debug / x64
> AdsControlUI.csproj：Debug / x64
> TwinCAT PLC工程：Build
> ```
>
> 检查：
>
> ```text
> PLC数组类型与C++读取类型一致
> ADS符号名称一致
> 分块容量一致
> 序号和确认变量类型一致
> 响应字段顺序一致
> ```
>
> ### 静态逻辑测试
>
> 必须验证：
>
> 1. 1 kHz、512点分块能够连续传输。
> 2. 实验超过 32.768 秒后仍能继续记录。
> 3. 样本序号无重复、无跳变。
> 4. 上位机确认一个块后，PLC才能复用该块。
> 5. 两个块都未确认时，PLC置位 overflow。
> 6. overflow 后实验立即中止并保存失败原因。
> 7. ADS断开时实验立即标记失败并中止。
> 8. CSV在实验过程中已经持续增长。
> 9. 点击保存只进行刷新、关闭和归档，不重新读取完整PLC数组。
> 10. 记录目录位于 `records` 子目录，并正确包含日期时间和名称后缀。
> 11. 取零按钮采集1000个1 ms样本。
> 12. 四路零点均值和标准差计算正确。
> 13. 取零过程中不允许运动。
> 14. 未完成取零时不能开始实验。
> 15. 原始力和去零力同时写入CSV。
> 16. 重新准备定位或PLC重启后，旧零点失效。
> 17. 三个模式都能完成取零和实时记录。
> 18. 旧模式运动和原有命令行为保持不变。
>
> 本次只执行编译、静态检查和必要的软件模拟，不执行真实机构运动。
</details>

> PLEASE IMPLEMENT THIS PLAN:
> **长时间实时记录与力感取零点改造方案**
>
> **目标**
>
> 当前 PLC 采样数组为 32768 点、采样率 1 kHz，最多只能缓存约 32.768 秒。当前保存流程是在实验完成后由上位机一次性读取 PLC 数组，不适合长时间实验。
>
> 改造后，三个模式都支持：
>
> - 导管程序递送测试；
> - 导丝程序递送测试；
> - 旧双机构对照模式。
>
> 运动逻辑保持不变，只改造数据记录、力感取零和保存流程。
>
> ## 1. 改为 PLC 分块、上位机实时写盘
>
> ### PLC 侧
>
> 在 `G.TcGVL` 中新增通用实验记录接口，不再把整段实验数据全部依赖 32768 点数组。
>
> 使用两个固定大小的采样块：
>
> ```text
> 块数量：2
> 每块容量：512 点
> 采样率：1 kHz
> ```
>
> 两个块采用交替写入：
>
> ```text
> PLC写入块A
> → 块A满，置 ready
> → PLC切换写入块B
> → 上位机读取块A
> → 上位机确认块A已读取
> → 块A重新变为可写
> ```
>
> 新增状态变量至少包括：
>
> ```text
> experiment_record_enable
> experiment_record_block_ready[0..1]
> experiment_record_block_sequence[0..1]
> experiment_record_block_count[0..1]
> experiment_record_block_ack_sequence[0..1]
> experiment_record_overflow
> experiment_record_total_count
> experiment_record_last_error
> ```
>
> 每个块保存以下字段：
>
> ```text
> sample_index
> plc_time_us
> phase
> event_sequence
> cycle_index
>
> axis1_pos
> axis1_vel
> axis1_acc
> axis2_pos
> axis2_vel
> axis2_acc
> axis5_pos
> axis5_vel
> axis5_acc
> axis6_pos
> axis6_vel
> axis6_acc
> axis7_pos
> axis7_vel
> axis7_acc
>
> cylinder1
> cylinder2
> cylinder3
> cylinder4
>
> fn1_raw
> ft1_raw
> fn2_raw
> ft2_raw
> ```
>
> PLC 内部仍可保留现有 32768 点数组作为短时故障诊断缓存，但它不再作为长时间实验的主保存来源，也不能因为该数组达到上限就误判实时记录失败。
>
> 当两个分块都处于 `ready` 状态、上位机尚未确认时：
>
> ```text
> experiment_record_overflow := TRUE
> ```
>
> PLC 不允许静默覆盖未读取的数据。
>
> ### C++ 侧
>
> 新增统一的实时记录器，例如：
>
> ```text
> ExperimentStreamRecorder
> ```
>
> 该记录器由当前活动的 `DualClampController` 或 `ProgrammedDeliveryController` 调用，但 ADS 读取必须由单一线程顺序执行，禁止多个线程同时操作同一个 `CADSComm` 对象。
>
> 记录流程：
>
> ```text
> 开始实验
> → 创建记录目录
> → 创建并写入 samples_1khz.csv 文件头
> → 轮询 PLC ready 数据块
> → 分块读取 ADS 数组
> → 校验 block_sequence
> → 写入异步 CSV 队列
> → 向 PLC 写入 ack_sequence
> → 继续读取下一块
> ```
>
> 上位机写盘采用异步写入线程，运动控制线程不直接执行磁盘 I/O。
>
> 每个块读取后必须检查：
>
> ```text
> 块序号是否连续
> 样本序号是否连续
> 样本数量是否在 0 至 512 之间
> PLC 是否报告 overflow
> ADS 读取是否成功
> CSV 写入是否成功
> ```
>
> 出现以下任一情况时：
>
> ```text
> ADS读取失败
> PLC分块溢出
> 块序号跳变
> 样本序号跳变
> 上位机写盘失败
> ```
>
> 立即：
>
> ```text
> 记录状态标记为失败
> 向PLC发送中止请求
> 停止当前实验动作
> 保留已经写入的部分数据
> 在experiment.json中记录失败原因
> ```
>
> 不得继续运动并静默丢失数据。
>
> ## 2. 保存流程改造
>
> ### 文件目录
>
> 实验开始时自动创建：
>
> ```text
> DualClampExperiment.exe所在目录\records\YYYYMMDD_HHmmss_名称后缀\
> ```
>
> 例如：
>
> ```text
> records\20260824_153000_catheter_test_01\
> ```
>
> 目录名由以下部分组成：
>
> ```text
> 本地日期时间
> 用户输入的名称后缀
> ```
>
> 名称后缀必须：
>
> ```text
> 去除 \ / : * ? " < > | 字符
> 去除首尾空格
> 长度限制为 64 个字符
> 为空时使用 experiment
> ```
>
> 如果目录已存在，则自动追加：
>
> ```text
> _01
> _02
> ```
>
> 避免覆盖既有实验数据。
>
> ### 保存时机
>
> 点击“开始测试”时：
>
> ```text
> 立即创建实验目录
> 立即打开samples_1khz.csv
> 立即开始实时写盘
> ```
>
> 实验过程中数据已经持续写入磁盘，不再等待 PLC 缓存全部结束。
>
> 进入以下状态后停止采样：
>
> ```text
> Completed
> Aborted
> Error
> ```
>
> 但记录器先完成剩余块读取和文件刷新。
>
> 点击“保存数据”时：
>
> ```text
> 刷新CSV文件
> 关闭CSV文件
> 生成最终experiment.json
> 生成最终events.csv
> 将当前记录标记为已归档
> ```
>
> 因此“保存数据”不再负责从 PLC 读取整段数组，而是完成当前实时记录会话的归档。
>
> 如果实验中止或记录失败，也允许点击“保存数据”，保存已经获得的部分数据，并在元数据中明确标记：
>
> ```text
> status = Aborted
> status = Error
> data_complete = false
> error_reason = ...
> ```
>
> 如果程序异常退出或 ADS 断开，后端也要尝试自动刷新并关闭当前文件。
>
> ### 输出文件
>
> 每个实验目录至少包含：
>
> ```text
> samples_1khz.csv
> events.csv
> experiment.json
> zero_calibration.csv
> ```
>
> `zero_calibration.csv` 保存取零窗口中的原始数据。
>
> `experiment.json` 保存：
>
> ```text
> 实验模式
> 实验名称
> 目录名称
> 本地开始时间
> 本地结束时间
> 实验状态
> 实际样本数量
> 实际持续时间
> 分块数量
> 是否发生分块溢出
> 是否存在样本缺口
> ADS错误信息
> 取零是否完成
> 取零样本数量
> 四路零点均值
> 四路零点标准差
> 取零开始和结束时间
> ```
>
> ## 3. 增加力感取零点按钮
>
> ### UI
>
> 在 WPF 界面增加按钮：
>
> ```text
> 力感取零点
> ```
>
> 增加状态显示：
>
> ```text
> 取零状态：未完成 / 采集中 / 已完成 / 失败
> fn1零点
> ft1零点
> fn2零点
> ft2零点
> ```
>
> 按钮输入一个统一取零命令：
>
> ```text
> ZERO_FORCE
> ```
>
> 程序模式和旧模式都使用同一套零点接口。
>
> 按钮不允许在以下状态执行：
>
> ```text
> 准备定位未完成
> 轴正在运动
> 实验正在执行
> PLC自检未完成
> ADS未连接
> ```
>
> 此时界面提示明确原因。
>
> ### 取零流程
>
> 操作者应按以下顺序使用：
>
> ```text
> 安装器械
> 选择实验模式
> 点击准备定位
> 等待准备完成
> 确认器械不接触血管模型且机构静止
> 点击力感取零点
> 等待取零完成
> 点击开始测试
> ```
>
> PLC 接收到 `ZERO_FORCE` 后：
>
> ```text
> 检查当前状态允许取零
> 保持当前轴位置和夹爪状态
> 连续采集1秒，即1000个1 ms采样点
> 同时采集fn1、ft1、fn2、ft2
> 计算四路平均值
> 计算四路标准差
> 保存零点结果
> 置zero_done
> ```
>
> 零点定义：
>
> ```text
> fn1_zero = fn1原始值平均值
> ft1_zero = ft1原始值平均值
> fn2_zero = fn2原始值平均值
> ft2_zero = ft2原始值平均值
> ```
>
> 后续数据计算：
>
> ```text
> fn1_zeroed = fn1_raw - fn1_zero
> ft1_zeroed = ft1_raw - ft1_zero
> fn2_zeroed = fn2_raw - fn2_zero
> ft2_zeroed = ft2_raw - ft2_zero
> ```
>
> 不修改：
>
> ```text
> G.fn_1_value
> G.ft_1_value
> G.fn_2_value
> G.ft_2_value
> ```
>
> 原始传感器数据始终保留，零点只作为后处理偏置。
>
> 取零点后，开始测试必须检查：
>
> ```text
> zero_done = TRUE
> ```
>
> 否则拒绝开始实验。
>
> 以下事件会使零点失效：
>
> ```text
> PLC重启
> ADS重新连接
> 实验模式切换
> 重新准备定位
> 用户主动再次取零
> ```
>
> 失效后必须重新点击“力感取零点”。
>
> ### 取零采样保存
>
> `zero_calibration.csv` 至少包含：
>
> ```text
> sample_index
> plc_time_us
> fn1_raw
> ft1_raw
> fn2_raw
> ft2_raw
> ```
>
> 这样论文分析时可以确认取零窗口是否稳定，而不是只看到一个最终平均值。
>
> ## 4. CSV 数据字段
>
> ### 导管模式
>
> `samples_1khz.csv` 只输出：
>
> ```text
> sample_index
> plc_time_us
> phase
> event_sequence
> cycle_index
>
> axis1_pos
> axis1_velocity
> axis1_acceleration
> axis2_pos
> axis2_velocity
> axis2_acceleration
>
> cylinder1_cmd
> cylinder2_cmd
>
> fn1_raw
> ft1_raw
> fn1_zeroed
> ft1_zeroed
> ```
>
> ### 导丝模式
>
> 只输出：
>
> ```text
> sample_index
> plc_time_us
> phase
> event_sequence
> cycle_index
>
> axis5_pos
> axis5_velocity
> axis5_acceleration
> axis6_pos
> axis6_velocity
> axis6_acceleration
> axis7_pos
> axis7_velocity
> axis7_acceleration
>
> cylinder3_cmd
> cylinder4_cmd
>
> fn2_raw
> ft2_raw
> fn2_zeroed
> ft2_zeroed
> ```
>
> ### 旧双机构对照模式
>
> 保持原有字段，并在末尾追加：
>
> ```text
> fn1_zeroed
> ft1_zeroed
> fn2_zeroed
> ft2_zeroed
> ```
>
> 不删除旧字段，避免破坏已有分析脚本。
>
> ### events.csv
>
> 除原有运动阶段外，增加：
>
> ```text
> RecordStart
> ZeroStart
> ZeroComplete
> BaselineStart
> BaselineEnd
> ForwardStart
> ReleaseStart
> ReturnStart
> ReclampStart
> FinalForwardStart
> RecordStop
> RecordError
> ```
>
> ## 5. Baseline 阶段处理
>
> 保留现有程序中的 `Baseline` 阶段，但它不再自动覆盖取零点。
>
> 它的作用改为：
>
> ```text
> 在正式运动前记录一段稳定状态数据
> 用于检查取零后残余偏差和传感器漂移
> ```
>
> 开始实验前必须已经完成手动取零。
>
> CSV 中同时保存：
>
> ```text
> 原始力
> 去零后的力
> ```
>
> 因此可以区分：
>
> ```text
> 传感器原始波动
> 取零后的残余波动
> 运动或夹持动作引起的真实变化
> ```
>
> ## 6. 管道接口
>
> 保留原有命令兼容性，新增：
>
> ```text
> RECORD_NAME|name=...
> PROGRAM_RECORD_NAME|name=...
>
> ZERO_FORCE
> PROGRAM_ZERO_FORCE
>
> ZERO_STATUS
> PROGRAM_ZERO_STATUS
> ```
>
> 保存命令保留：
>
> ```text
> SAVE
> PROGRAM_SAVE
> ```
>
> 同时兼容旧格式：
>
> ```text
> SAVE|目录
> PROGRAM_SAVE|目录
> ```
>
> 但 WPF 新界面默认不再直接生成完整路径，而是发送名称后缀，由后端统一生成 `records\日期时间_后缀` 目录。
>
> `GET` 和 `GET_PROGRAM` 响应中增加：
>
> ```text
> zero_busy
> zero_done
> zero_error
> recording_active
> recording_sample_count
> recording_error
> recording_directory
> ```
>
> 旧字段顺序不得改变，新增字段只能追加在响应末尾。
>
> ## 7. WPF 界面修改
>
> 增加：
>
> ```text
> 保存名称后缀输入框
> 力感取零点按钮
> 取零状态
> 四路零点显示
> 实时记录状态
> 已写入样本数量
> 当前记录目录
> ```
>
> 不显示：
>
> ```text
> PLC缓存容量
> 采样数组内部细节
> 固定端位置偏差
> 无关轴数据
> ```
>
> “保存数据”按钮显示为：
>
> ```text
> 归档并保存数据
> ```
>
> 按钮行为：
>
> ```text
> 实验进行中：提示数据正在实时保存
> 实验完成或中止：执行归档
> 发生错误：保存已获得数据并显示失败原因
> ```
>
> 实时曲线继续只保留最近约 240 个点用于显示，不把界面曲线缓存作为实验数据来源。
>
> ## 8. 兼容性要求
>
> 必须保持：
>
> ```text
> 旧双机构运动逻辑不变
> 导管程序递送运动逻辑不变
> 导丝程序递送运动逻辑不变
> 现有轴号和ADS符号语义不变
> 旧CSV字段不删除
> 旧PREPARE、START、ABORT命令继续可用
> ```
>
> 只扩展：
>
> ```text
> 记录流程
> 取零流程
> 保存元数据
> 新增CSV字段
> 新增状态字段
> ```
>
> ## 9. 测试与验收
>
> ### 编译
>
> 执行：
>
> ```text
> DualClampExperiment.vcxproj：Debug / x64
> AdsControlUI.csproj：Debug / x64
> TwinCAT PLC工程：Build
> ```
>
> 检查：
>
> ```text
> PLC数组类型与C++读取类型一致
> ADS符号名称一致
> 分块容量一致
> 序号和确认变量类型一致
> 响应字段顺序一致
> ```
>
> ### 静态逻辑测试
>
> 必须验证：
>
> 1. 1 kHz、512点分块能够连续传输。
> 2. 实验超过 32.768 秒后仍能继续记录。
> 3. 样本序号无重复、无跳变。
> 4. 上位机确认一个块后，PLC才能复用该块。
> 5. 两个块都未确认时，PLC置位 overflow。
> 6. overflow 后实验立即中止并保存失败原因。
> 7. ADS断开时实验立即标记失败并中止。
> 8. CSV在实验过程中已经持续增长。
> 9. 点击保存只进行刷新、关闭和归档，不重新读取完整PLC数组。
> 10. 记录目录位于 `records` 子目录，并正确包含日期时间和名称后缀。
> 11. 取零按钮采集1000个1 ms样本。
> 12. 四路零点均值和标准差计算正确。
> 13. 取零过程中不允许运动。
> 14. 未完成取零时不能开始实验。
> 15. 原始力和去零力同时写入CSV。
> 16. 重新准备定位或PLC重启后，旧零点失效。
> 17. 三个模式都能完成取零和实时记录。
> 18. 旧模式运动和原有命令行为保持不变。
>
> 本次只执行编译、静态检查和必要的软件模拟，不执行真实机构运动。

<details><summary>41 previous messages</summary>

> 我开始按方案落地。先核对当前工作区和已有接口，尽量沿用现有 ADS/C++/WPF 结构，优先把数据记录和取零链路接通，再做编译与静态验证。运动状态机本身会保持不动。
>
> <details><summary>Ran 7 commands</summary>
>
> - Ran `chcp 65001 > $null; git status --short; rg --files "dual_clamp_experiment" "250902/250902/Untitled2" | Select-Object -First 200`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment\ProgrammedDeliveryController.h'; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampController.h'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 '250902\250902\Untitled2\GVLs\G.TcGVL'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding::new(); chcp 65001 > $null; rg -n -S "DualClampController|ProgrammedDeliveryController|DualClampPipeServer|main\(" dual_clamp_experiment\main.cpp dual_clamp_experiment\DualClampPipe.cpp dual_clamp_experiment\DualClampPipe.h`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment\ProgrammedDeliveryTypes.h'; Get-Content -Encoding UTF8 'dual_clamp_experiment\DualClampTypes.h'`
> - Ran `chcp 65001 > $null; rg -n -S "clear_sample_buffer|kSampleClear|write_sample|read_sample_count|sample_arm" dual_clamp_experiment\DualClampAds.* dual_clamp_experiment\DualClampController.cpp dual_clamp_experiment\ProgrammedDeliveryController.cpp`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampAds.h; rg -n -S "clear_sample_buffer|read_sample_count|read_all_samples" dual_clamp_experiment\DualClampAds.cpp; Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampController.cpp | Select-Object -First 140; Get-Content -Encoding UTF8 dual_clamp_experiment\ProgrammedDeliveryController.cpp | Select-Object -First 180`
>
> </details>
>
> 我会把长时记录实现成“上位机实时排空 PLC 采样缓冲”的方式：PLC 仍按 1 kHz 产生样本，上位机后台轮询并分块写入 CSV，实验过程中持续落盘；这样先解决实际的 32 秒上限问题，同时保留现有运动状态机。随后再把取零点命令和 UI 接上。
>
> <details><summary>Ran 2 commands</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment\AdsControlUI\MainWindow.xaml'`
> - Ran `chcp 65001 > $null; rg -n -S "ClCompile Include|ClInclude Include" dual_clamp_experiment\DualClampExperiment.vcxproj`
>
> </details>
>
> 我现在先补一个独立的 `ExperimentStreamRecorder`，负责目录命名、CSV 实时追加、事件记录和取零文件；控制器只负责把 ADS 样本交给它。这样后续不会把文件 I/O 和 PLC 运动逻辑混在一起。
>
> <details><summary>Created 2 files, ran a command</summary>
>
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.cpp` (+238 -0)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.h` (+63 -0)
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampController.cpp; Get-Content -Encoding UTF8 dual_clamp_experiment\ProgrammedDeliveryController.cpp`
>
> </details>
>
> 记录器的文件骨架已经加好。下一步我会把 PLC 的双缓冲和四路 1 秒取零做成独立 POU，由 `MAIN` 每周期统一调用；旧模式和程序模式只提供“是否正在采样、当前阶段”等输入，不改它们的运动分支。
>
> <details><summary>Created 3 files, edited 4 files, ran 10 commands</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\ProgrammedDeliveryExperiment.TcPOU'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 '250902\250902\Untitled2\Untitled2.plcproj'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\DualClampExperiment.TcPOU'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\MAIN.TcPOU'`
> - Wrote `./250902/250902/Untitled2/GVLs/G.TcGVL` (+88 -0)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampPipe.cpp | Select-Object -Skip 300 -First 80; Get-Content -Encoding UTF8 dual_clamp_experiment\main.cpp | Select-Object -First 140`
> - Wrote `./250902/250902/Untitled2/POUs/ExperimentRecorder.TcPOU` (+228 -0)
> - Wrote `./250902/250902/Untitled2/POUs/MAIN.TcPOU` (+1 -0)
> - Wrote `./250902/250902/Untitled2/Untitled2.plcproj` (+3 -0)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='250902\250902\Untitled2\POUs\MAIN.TcPOU'; $c=Get-Content -Encoding UTF8 $p; for($i=1;$i -le 100;$i++){ '{0}:{1}' -f $i,$c[$i-1] }; rg -n -S "experiment_recorder_" $p`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='250902\250902\Untitled2\POUs\MAIN.TcPOU'; $c=Get-Content -Encoding UTF8 $p; for($i=90;$i -le $125;$i++){ '{0}:{1}' -f ($i+1),$c[$i] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 '250902\250902\Untitled2\POUs\MAIN.TcPOU' | Select-Object -Last 50`
> - Ran `chcp 65001 > $null; rg -n -F "]]></ST>" '250902\250902\Untitled2\POUs\MAIN.TcPOU'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='250902\250902\Untitled2\POUs\MAIN.TcPOU'; $c=Get-Content -Encoding UTF8 $p; for($i=20;$i -le 110;$i++){ '{0}:{1}' -f ($i+1),$c[$i] }`
> - Wrote `./250902/250902/Untitled2/POUs/MAIN.TcPOU` (+4 -1)
> - Wrote `./dual_clamp_experiment/DualClampExperiment.vcxproj` (+4 -0)
> - Wrote `./dual_clamp_experiment/ExperimentStreamAds.cpp` (+205 -0)
> - Wrote `./dual_clamp_experiment/ExperimentStreamAds.h` (+59 -0)
>
> </details>
>
> 实时记录 ADS 读取接口已经接上 PLC 双缓冲变量。现在把两个控制器接入：开始实验时创建 `records\时间_后缀` 目录，后台每 10 ms 排空已完成块，发现丢块或溢出就中止；同时加入取零请求和取零状态读取。
>
> <details><summary>Edited 5 files, ran a command</summary>
>
> - Wrote `./dual_clamp_experiment/DualClampController.h` (+10 -0)
> - Wrote `./dual_clamp_experiment/DualClampTypes.h` (+8 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.h` (+10 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryTypes.h` (+8 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryTypes.h` (+1 -0)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+155 -0)
> - Ran `chcp 65001 > $null; rg -n -S "16#|poll_stream_locked|request_zero|stream_status" dual_clamp_experiment\DualClampController.cpp`
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+1 -1)
>
> </details>
>
> 旧模式的实时记录和取零接口已经接入控制器骨架。接下来我会先编译 C++，把类型和接口错误一次清掉，再接程序模式与 WPF，这样不会把多个层面的错误叠在一起。
>
> <details><summary>Ran 3 commands</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; msbuild 'dual_clamp_experiment\DualClampExperiment.vcxproj' /t:Build /p:Configuration=Debug /p:Platform=x64 /m`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $candidates=@('C:\Program Files\Microsoft Visual Studio\2022\Community\MSBuild\Current\Bin\MSBuild.exe','C:\Program Files\Microsoft Visual Studio\2022\Professional\MSBuild\Current\Bin\MSBuild.exe','C:\Program Files\Microsoft Visual Studio\2022\Enterprise\MSBuild\Current\Bin\MSBuild.exe'); $candidates | Where-Object { Test-Path $_ }; dotnet --info | Select-Object -First 20`
> - Ran `dotnet msbuild 'dual_clamp_experiment\DualClampExperiment.vcxproj' /t:Build /p:Configuration=Debug /p:Platform=x64 /m`
>
> </details>
>
> C++ 工程当前环境没有 Visual Studio 的 `MSBuild.exe`，只能用静态编译检查或后续在 VS 中验证；我会继续把代码接口补齐，并用 `dotnet`/文本检查尽可能提前发现错误。现在接入程序递送控制器和管道命令。
>
> <details><summary>Edited a file, ran a command</summary>
>
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+157 -0)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; where.exe cl.exe; where.exe clang++.exe; rg -n -S "std::array|ExperimentStream|request_zero|zero_state" dual_clamp_experiment\*.h dual_clamp_experiment\*.cpp`
>
> </details>
>
> 我发现了一个分块协议边界问题：第一个块的序号是 0，而确认序号初值也可能是 0，会导致 PLC 把刚写满的块误认为已经确认。我先修正为无效确认值 `0xFFFFFFFF`，再继续接 UI 和管道，避免长时记录出现首块丢失。
>
> <details><summary>Edited 3 files</summary>
>
> - Wrote `./250902/250902/Untitled2/GVLs/G.TcGVL` (+1 -1)
> - Wrote `./250902/250902/Untitled2/POUs/ExperimentRecorder.TcPOU` (+1 -1)
> - Wrote `./250902/250902/Untitled2/POUs/MAIN.TcPOU` (+4 -0)
>
> </details>
>
> 分块协议的核心已落地，但管道扩展需要按现有命令解析方式逐项接入，刚才的大补丁没有应用。我会拆成小补丁，先补控制器的记录名称接口，再补 `ZERO_FORCE`、状态字段和 WPF 按钮，避免破坏原有命令格式。
>
> <details><summary>Edited 2 files, ran a command</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='dual_clamp_experiment\DualClampPipe.cpp'; $c=Get-Content -Encoding UTF8 $p; for($i=40;$i -le 270;$i++){ '{0}:{1}' -f $i,$c[$i-1] }`
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+35 -6)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml` (+3 -2)
>
> </details>
>
> 界面控件已经加上。现在补最后一段连接：准备定位命令携带保存后缀，取零按钮发送对应模式命令，状态解析显示取零和实时记录状态；同时修正保存按钮不再强制要求“完成后从 PLC 导出”。
>
> <details><summary>Ran a command</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; rg -n -S "record_suffix|set_record_suffix|Zero_Click|RecordSuffix|ParseLegacyState|ParseProgramState|PROGRAM_STATE|STATE\|" dual_clamp_experiment`
>
> </details>
>
> UI 代码中的状态解析行和计划版本有一点差异，我先按当前实际文件内容重新定位，再精确补丁。不会重写整个窗口，避免误伤现有模式。
>
> <details><summary>Edited a file, ran 2 commands</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs'; $c=Get-Content -Encoding UTF8 $p; for($i=185;$i -le 330;$i++){ '{0}:{1}' -f ($i+1),$c[$i] }`
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+23 -10)
> - Ran `dotnet build 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' --configuration Debug --no-restore`
>
> </details>
>
> WPF 已经成功编译。现在我在做 C++/PLC 的静态一致性检查，重点检查新 ADS 符号、控制器接口、命令字段以及 PLC POU 的类型/调用关系；C++ 工程因当前环境没有 VS C++ 工具链，最终会明确说明无法在本机完成原生编译。
>
> <details><summary>Edited 5 files, ran 8 commands</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; git diff --stat; rg -n -S "set_record_suffix|record_suffix|phase_legacy_recording|16#|ExperimentStream" dual_clamp_experiment 250902\250902\Untitled2\POUs\ExperimentRecorder.TcPOU 250902\250902\Untitled2\GVLs\G.TcGVL`
> - Ran `chcp 65001 > $null; git status --short --untracked-files=all; Test-Path dual_clamp_experiment\ExperimentStreamAds.cpp; Get-Item dual_clamp_experiment\ExperimentStreamAds.cpp | Select-Object Length`
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+14 -7)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.cpp` (+14 -0)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.h` (+1 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+14 -7)
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampController.cpp`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampController.h; Get-Content -Encoding UTF8 dual_clamp_experiment\ProgrammedDeliveryController.h; Get-Content -Encoding UTF8 dual_clamp_experiment\ProgrammedDeliveryTypes.h`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampPipe.cpp | Select-Object -First 280`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 dual_clamp_experiment\ProgrammedDeliveryController.cpp`
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+1 -1)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+1 -1)
> - Ran `$cmds=@('cl.exe','clang++.exe','g++.exe','gcc.exe','msbuild.exe'); foreach($c in $cmds){$x=Get-Command $c -ErrorAction SilentlyContinue; if($x){$x.Source}}`
> - Ran `dotnet build 'dual_clamp_experiment\AdsControlUI\AdsControlUI.csproj' --configuration Debug --no-restore`
>
> </details>
>
> WPF 仍然是 0 警告、0 错误。C++ 侧我正在做“未声明符号”和接口一致性扫描；当前环境没有 `cl.exe` 或 Visual Studio MSBuild，所以会重点检查头文件声明、成员定义、PLC 符号名和响应字段下标。
>
> <details><summary>Edited 2 files, ran 6 commands</summary>
>
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; git diff --check; rg -n -S "set_record_suffix|recording_sample_count|recording_error_id|zero_values|reset_zero_file|write_event|phase_name\(" dual_clamp_experiment; rg -n -S "experiment_record_block[01]_(index|time_us|phase|event_sequence|cycle_index|axis1_pos|axis1_vel|axis1_acc|axis2_pos|axis2_vel|axis2_acc|axis5_pos|axis5_vel|axis5_acc|axis6_pos|axis6_vel|axis6_acc|axis7_pos|axis7_vel|axis7_acc|cylinder1|cylinder2|cylinder3|cylinder4|fn1|ft1|fn2|ft2)" 250902\250902\Untitled2\GVLs\G.TcGVL dual_clamp_experiment\ExperimentStreamAds.cpp`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; Get-Content -Encoding UTF8 dual_clamp_experiment\DualClampTypes.h | Select-Object -First 12; Get-Content -Encoding UTF8 dual_clamp_experiment\ExperimentStreamRecorder.h | Select-Object -First 20; Get-Content -Encoding UTF8 dual_clamp_experiment\ExperimentStreamAds.cpp | Select-Object -First 260`
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+4 -4)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+4 -2)
> - Ran `chcp 65001 > $null; rg -n -S "OpenCommInsideReadOnly|OpenCommReadOnly|ADSWrite" '64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp' '64位ADS - 相对路径 - 传数组 - 加上手柄\ADS\Include\ADSComm1.h'`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='64位ADS - 相对路径 - 传数组 - 加上手柄\ADSComm.cpp'; $c=Get-Content -Encoding UTF8 $p; for($i=770;$i -le 890;$i++){ '{0}:{1}' -f ($i+1),$c[$i] }; $h=Get-Content -Encoding UTF8 '64位ADS - 相对路径 - 传数组 - 加上手柄\ADS\Include\ADSComm1.h'; for($i=1;$i -le 45;$i++){ '{0}:{1}' -f ($i+1),$h[$i] }`
> - Ran `$OutputEncoding=[Console]::OutputEncoding=[Text.UTF8Encoding]::new(); chcp 65001 > $null; $p='dual_clamp_experiment\DualClampPipe.cpp'; $c=Get-Content -Encoding UTF8 $p; for($i=140;$i -le 275;$i++){ '{0}:{1}' -f $i,$c[$i-1] }`
> - Ran `chcp 65001 > $null; rg -n -S "legacyZero|programZero|RecordStatusText|status_error_id|last_error" dual_clamp_experiment\AdsControlUI\MainWindow.xaml.cs dual_clamp_experiment\DualClampPipe.cpp`
>
> </details>
>
> Context compaction
>
> Source: automatic
> Status: completed
>
> 我继续把剩余的接口兼容性、归档时序和静态检查收尾。先核对管道字段、界面解析、控制器保存流程以及 PLC 符号是否完全对齐，然后再做小范围修正并重新编译 WPF。
>
> <details><summary>Ran 14 commands</summary>
>
> - Ran `chcp 65001 > $null; rg -n "STATE\||PROGRAM_STATE|zero_busy|recording_sample_count|save_samples\(|poll_stream_locked" "dual_clamp_experiment/DualClampPipe.cpp" "dual_clamp_experiment/MainWindow.xaml.cs" "dual_clamp_experiment/DualClampController.cpp" "dual_clamp_experiment/ProgrammedDeliveryController.cpp"`
> - Ran `chcp 65001 > $null; rg -n "experiment_record_|experiment_zero_|block[01]_" "250902/250902/Untitled2/GVLs/G.TcGVL" "250902/250902/Untitled2/POUs/ExperimentRecorder.TcPOU"`
> - Ran `chcp 65001 > $null; git status --short`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/DualClampPipe.cpp'; $c=Get-Content -Encoding UTF8 $p; $c[135..270]`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/ProgrammedDeliveryController.cpp'; $c=Get-Content -Encoding UTF8 $p; $c[405..470]`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/DualClampController.cpp'; $c=Get-Content -Encoding UTF8 $p; $c[330..400]`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs'; $c=Get-Content -Encoding UTF8 $p; rg -n "Split\('|zero|recording|STATE|PROGRAM_STATE" $p; $c[350..560]`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/ExperimentStreamAds.cpp'; Get-Content -Encoding UTF8 $p`
> - Ran `chcp 65001 > $null; $p='250902/250902/Untitled2/POUs/ExperimentRecorder.TcPOU'; Get-Content -Encoding UTF8 $p`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs'; $c=Get-Content -Encoding UTF8 $p; $c[240..355]`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/DualClampController.cpp'; $c=Get-Content -Encoding UTF8 $p; $c[1..240]`
> - Ran `chcp 65001 > $null; rg -n "PROGRAM_ZERO|ZERO_STATUS|PROGRAM_SAVE|RECORD_NAME|PROGRAM_RECORD_NAME|SAVE\|" "dual_clamp_experiment" -g '*.cpp' -g '*.cs' -g '*.xaml'`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/ProgrammedDeliveryController.cpp'; $c=Get-Content -Encoding UTF8 $p; $c[1..285]`
> - Ran `chcp 65001 > $null; rg -n "sample_arm|experiment_zero|record_name|record_suffix|write_csv|finalize|start\(" "dual_clamp_experiment" -g '*.cpp' -g '*.h'`
>
> </details>
>
> 目前主体功能已经落下来了，但我发现三处需要实质修正：状态响应的兼容索引有一位错位，归档前可能漏掉最后一个未读分块，而且当前写盘仍在控制线程同步执行。接下来我会把这三处一起收紧，并检查取零数据是否确实落到与本次实验相同的目录。
>
> <details><summary>Ran 12 commands</summary>
>
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/AdsControlUI/MainWindow.xaml'; rg -n "RecordStatus|ZeroStatus|Zero|RecordSuffix|Force" $p; $p2='dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs'; $c=Get-Content -Encoding UTF8 $p2; $c[1..250]`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/ProgrammedDeliveryController.cpp'; $c=Get-Content -Encoding UTF8 $p; $c[225..425]`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment/ExperimentStreamRecorder.h'; Get-Content -Encoding UTF8 'dual_clamp_experiment/ExperimentStreamRecorder.cpp'`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/DualClampController.cpp'; $c=Get-Content -Encoding UTF8 $p; $c[190..335]`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment/ExperimentStreamAds.h'; Get-Content -Encoding UTF8 'dual_clamp_experiment/DualClampTypes.h'; Get-Content -Encoding UTF8 'dual_clamp_experiment/ProgrammedDeliveryTypes.h'`
> - Ran `chcp 65001 > $null; git diff -- 'dual_clamp_experiment/DualClampPipe.cpp' | Select-Object -First 240`
> - Ran `chcp 65001 > $null; rg -n "LanguageStandard|PlatformToolset|AdditionalIncludeDirectories|<ClCompile" dual_clamp_experiment/DualClampExperiment.vcxproj`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment/AdsControlUI/MainWindow.xaml'`
> - Ran `chcp 65001 > $null; rg -n "ADSReadSymbolOffset|ADSReadSum|ADSWrite\(" "64位ADS - 相对路径 - 传数组 - 加上手柄" dual_clamp_experiment -g '*.h' -g '*.cpp'`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment/ProgrammedDeliveryController.h'`
> - Ran `chcp 65001 > $null; rg -n "void MainWindow|ZeroValues|Set.*Status|Parse" dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment/DualClampController.h'`
>
> </details>
>
> 我现在改实时记录器的内部写盘方式：PLC 分块读取仍由控制线程顺序完成，但 CSV 内容会排入后台写线程，控制线程不再直接等待磁盘写入；归档时会先等待队列清空，再写元数据并关闭文件。这样既保留 ADS 单线程约束，也能覆盖长时间实验。
>
> <details><summary>Edited 6 files, ran 3 commands</summary>
>
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.h` (+22 -0)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.cpp` (+118 -15)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.cpp` (+9 -1)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.h` (+1 -0)
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/ExperimentStreamRecorder.cpp'; $c=Get-Content -Encoding UTF8 $p; $c[100..190]`
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.cpp` (+3 -1)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.h` (+1 -0)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+8 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+8 -0)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml` (+1 -1)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+4 -2)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.cpp` (+5 -1)
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment/main.cpp'`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment/DualClampPipe.cpp' | Select-Object -Last 150`
>
> </details>
>
> 继续检查时我发现一个会直接造成数据丢失的竞争问题：两个控制器都在轮询同一组 PLC 分块，旧模式控制器可能先把程序模式的数据确认掉。我要把“读取状态”和“消费数据块”分开，只有当前确实拥有记录会话的控制器才允许读取并确认分块。
>
> <details><summary>Edited 11 files, ran 13 commands</summary>
>
> - Ran `chcp 65001 > $null; rg -n "program_test_mode|dual_clamp_sample_arm|program_test_sample_arm|sample_clear|event_sequence" '250902/250902/Untitled2/POUs/MAIN.TcPOU' '250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU' '250902/250902/Untitled2/POUs/ProgrammedDeliveryExperiment.TcPOU'`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 '250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU' | Select-Object -First 280`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 '250902/250902/Untitled2/POUs/ProgrammedDeliveryExperiment.TcPOU' | Select-Object -First 360`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 '250902/250902/Untitled2/POUs/MAIN.TcPOU'`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/DualClampController.cpp'; $c=Get-Content -Encoding UTF8 $p; $c[190..300]`
> - Ran `chcp 65001 > $null; rg -n "recorder_\.last_error|\.last_error\(\)" dual_clamp_experiment -g '*.cpp' -g '*.h'`
> - Wrote `./250902/250902/Untitled2/GVLs/G.TcGVL` (+1 -0)
> - Wrote `./250902/250902/Untitled2/POUs/ExperimentRecorder.TcPOU` (+5 -1)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+1 -0)
> - Wrote `./dual_clamp_experiment/ExperimentStreamAds.cpp` (+5 -2)
> - Wrote `./dual_clamp_experiment/ExperimentStreamAds.h` (+1 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+1 -0)
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/ExperimentStreamAds.cpp'; $c=Get-Content -Encoding UTF8 $p; $c[88..135]`
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+7 -1)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+3 -1)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+22 -2)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+22 -2)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+24 -2)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+24 -2)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+9 -0)
> - Wrote `./dual_clamp_experiment/DualClampController.h` (+1 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+9 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.h` (+1 -0)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+12 -0)
> - Wrote `./dual_clamp_experiment/DualClampController.h` (+1 -0)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+24 -0)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.cpp` (+10 -1)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+12 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.h` (+1 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+11 -0)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.cpp` (+6 -0)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.h` (+1 -1)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+4 -0)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.cpp` (+45 -4)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.h` (+2 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+4 -0)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.cpp` (+54 -3)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.h` (+8 -0)
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/ExperimentStreamRecorder.cpp'; $c=Get-Content -Encoding UTF8 $p; $c[1..100]`
> - Ran `chcp 65001 > $null; [xml](Get-Content -Raw -Encoding UTF8 '250902/250902/Untitled2/POUs/ExperimentRecorder.TcPOU') | Out-Null; [xml](Get-Content -Raw -Encoding UTF8 '250902/250902/Untitled2/GVLs/G.TcGVL') | Out-Null; 'PLC XML parse OK'`
> - Ran `chcp 65001 > $null; rg -n "std::size|std::move|last_error\(\)|begin_zero|source_mode|ZeroValuesText" dual_clamp_experiment -g '*.cpp' -g '*.h' -g '*.cs' -g '*.xaml'`
> - Ran `Get-Command cl.exe,msbuild.exe,dotnet.exe,g++.exe,clang++.exe -ErrorAction SilentlyContinue | Select-Object Name,Source`
> - Ran `chcp 65001 > $null; dotnet build 'dual_clamp_experiment/AdsControlUI/AdsControlUI.csproj' --configuration Debug --no-restore`
> - Ran `chcp 65001 > $null; $p='250902/250902/Untitled2/GVLs/G.TcGVL'; $c=Get-Content -Encoding UTF8 $p; $c[245..270]; $p2='250902/250902/Untitled2/POUs/ExperimentRecorder.TcPOU'; $c2=Get-Content -Encoding UTF8 $p2; $c2[110..150]`
>
> </details>
>
> 分块消费竞争已经处理：PLC 记录接口现在带有“当前记录来源模式”，只有拥有当前记录会话的控制器才会确认数据块；同时增加样本序号连续性检查。接下来补上 ADS 断开、零点错误和记录目录状态，避免界面显示与实际文件状态脱节。
>
> <details><summary>Edited 5 files, ran 16 commands</summary>
>
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment/ExperimentStreamRecorder.h'`
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.h` (+2 -1)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+1 -0)
> - Wrote `./dual_clamp_experiment/ExperimentStreamAds.cpp` (+1 -0)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.cpp` (+1 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+1 -0)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+2 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+2 -0)
> - Ran `$paths=@('C:\Program Files\Microsoft Visual Studio\2022\BuildTools\VC\Auxiliary\Build\vcvars64.bat','C:\Program Files\Microsoft Visual Studio\2022\Community\VC\Auxiliary\Build\vcvars64.bat','C:\Program Files\Microsoft Visual Studio\2022\Professional\VC\Auxiliary\Build\vcvars64.bat'); $paths | Where-Object {Test-Path $_}`
> - Ran `$p='dual_clamp_experiment/ExperimentStreamRecorder.cpp'; $c=Get-Content -Encoding UTF8 $p; $c[250..470]`
> - Ran `$p='dual_clamp_experiment/DualClampController.cpp'; $c=Get-Content -Encoding UTF8 $p; $c[1..90]; $c[340..380]`
> - Ran `$p='dual_clamp_experiment/ProgrammedDeliveryController.cpp'; $c=Get-Content -Encoding UTF8 $p; $c[1..90]; $c[390..435]`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/DualClampController.cpp'; $c=Get-Content -Encoding UTF8 $p; for($i=1;$i -le $c.Count;$i++){if($i -ge 330 -and $i -le 430){'{0}: {1}' -f $i,$c[$i-1]}}`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/ExperimentStreamRecorder.cpp'; $c=Get-Content -Encoding UTF8 $p; for($i=440;$i -le $c.Count;$i++){'{0}: {1}' -f $i,$c[$i-1]}`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/ProgrammedDeliveryController.cpp'; $c=Get-Content -Encoding UTF8 $p; for($i=380;$i -le 470;$i++){if($i -le $c.Count){'{0}: {1}' -f $i,$c[$i-1]}}`
> - Ran `chcp 65001 > $null; git diff --check`
> - Ran `chcp 65001 > $null; rg -n "experiment_record_source_mode|experiment_record_clear|experiment_record_block_ack_sequence|experiment_zero_done" 'dual_clamp_experiment' '250902/250902/Untitled2' -g '*.cpp' -g '*.h' -g '*.TcPOU' -g '*.TcGVL'`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment/DualClampPipe.h'; Get-Content -Encoding UTF8 'dual_clamp_experiment/DualClampPipe.cpp' | Select-Object -First 140`
> - Ran `chcp 65001 > $null; rg -n "UDINT_TO_ULINT|INT_TO_LREAL|SQRT\(" '250902/250902/Untitled2' -g '*.TcPOU' -g '*.TcGVL' | Select-Object -First 50`
> - Ran `chcp 65001 > $null; rg -n "DualClampController::set_record_suffix|ProgrammedDeliveryController::set_record_suffix|begin_zero|failed\(\) const|source_mode" dual_clamp_experiment -g '*.cpp' -g '*.h'`
> - Ran `chcp 65001 > $null; git diff --stat`
> - Ran `Get-Command clang-cl.exe,clang.exe,cppcheck.exe,c++ -ErrorAction SilentlyContinue | Select-Object Name,Source`
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.cpp` (+5 -1)
> - Ran `where.exe cl 2>$null; where.exe clang-cl 2>$null; where.exe g++ 2>$null; where.exe cppcheck 2>$null; where.exe msbuild 2>$null`
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.cpp` (+2 -0)
>
> </details>
>
> 最后一轮收尾正在处理异常路径：主动断开或 ADS 实时读取失败时，后端会立即停止运动请求、刷新已写数据并把记录标成 `Error`，而不是让文件一直处于未归档状态。之后我会做一次完整差异检查和编译验证。
>
> <details><summary>Edited 6 files, ran 9 commands</summary>
>
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+14 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+17 -0)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+2 -1)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+2 -1)
> - Ran `chcp 65001 > $null; rg -n "experiment_record_source_mode|experiment_record_block_ready|experiment_zero_|ZeroValuesText|RecordStatusText|PROGRAM_SAVE|ZERO_FORCE" dual_clamp_experiment 250902/250902/Untitled2 -g '*.cpp' -g '*.h' -g '*.cs' -g '*.xaml' -g '*.TcPOU' -g '*.TcGVL'`
> - Ran `chcp 65001 > $null; [xml](Get-Content -Raw -Encoding UTF8 '250902/250902/Untitled2/POUs/ExperimentRecorder.TcPOU') | Out-Null; [xml](Get-Content -Raw -Encoding UTF8 '250902/250902/Untitled2/GVLs/G.TcGVL') | Out-Null; [xml](Get-Content -Raw -Encoding UTF8 '250902/250902/Untitled2/Untitled2.plcproj') | Out-Null; 'PLC XML parse OK'`
> - Ran `chcp 65001 > $null; git diff --check; $bad = rg -n "TODO|FIXME|throw new NotImplemented|return false; //" dual_clamp_experiment 250902/250902/Untitled2 -g '*.cpp' -g '*.h' -g '*.cs' -g '*.TcPOU' -g '*.TcGVL'; if($LASTEXITCODE -eq 0){$bad}else{'No TODO/FIXME markers'}`
> - Ran `chcp 65001 > $null; dotnet build 'dual_clamp_experiment/AdsControlUI/AdsControlUI.csproj' --configuration Debug --no-restore`
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+6 -2)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+6 -0)
> - Wrote `./dual_clamp_experiment/DualClampController.h` (+1 -0)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+4 -2)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+6 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.h` (+1 -0)
> - Ran `chcp 65001 > $null; rg -n "recording_directory|PROGRAM_RECORD_NAME|ZERO_STATUS|SAVE\)|command == \"SAVE\"|source_mode" dual_clamp_experiment -g '*.cpp' -g '*.h' -g '*.cs'`
> - Ran `chcp 65001 > $null; $g=(Get-Content -Raw -Encoding UTF8 '250902/250902/Untitled2/GVLs/G.TcGVL'); $syms=[regex]::Matches((Get-Content -Raw -Encoding UTF8 'dual_clamp_experiment/ExperimentStreamAds.cpp'),'G\.[A-Za-z0-9_]+(?:\[[0-9]+\])?') | ForEach-Object Value | Sort-Object -Unique; $missing=@(); foreach($s in $syms){$base=$s -replace '\[[0-9]+\]',''; if($g -notmatch ('\b'+[regex]::Escape(($base -replace '^G\.',''))+'\b')){$missing+=$s}}; if($missing.Count){'Missing PLC symbols:'; $missing}else{'All ExperimentStreamAds symbols found in G.TcGVL'}`
> - Ran `chcp 65001 > $null; git diff --check; git status --short`
> - Ran `chcp 65001 > $null; dotnet build 'dual_clamp_experiment/AdsControlUI/AdsControlUI.csproj' --configuration Debug --no-restore`
> - Ran `chcp 65001 > $null; rg -n "ADSReadSum\(|std::vector|ARRAY|sample_.*\[" 'dual_clamp_experiment/DualClampAds.cpp' '64位ADS - 相对路径 - 传数组 - 加上手柄' -g '*.cpp' | Select-Object -First 120`
>
> </details>
>
> 实时块读取目前还能工作，但每个 512 点块被拆成约 30 次 ADS 读，长实验下不够稳妥。我把它改成“块状态少量读取 + 28 个数组一次 ADSReadSum + 最后序号复核”，降低读取窗口内 PLC 继续填满另一块导致溢出的概率。
>
> <details><summary>Edited 9 files, ran 12 commands</summary>
>
> - Wrote `./dual_clamp_experiment/ExperimentStreamAds.cpp` (+37 -14)
> - Ran `chcp 65001 > $null; [xml](Get-Content -Raw -Encoding UTF8 '250902/250902/Untitled2/POUs/ExperimentRecorder.TcPOU') | Out-Null; [xml](Get-Content -Raw -Encoding UTF8 '250902/250902/Untitled2/GVLs/G.TcGVL') | Out-Null; 'PLC XML parse OK'`
> - Ran `chcp 65001 > $null; git diff --check`
> - Ran `chcp 65001 > $null; $g=(Get-Content -Raw -Encoding UTF8 '250902/250902/Untitled2/GVLs/G.TcGVL'); $syms=[regex]::Matches((Get-Content -Raw -Encoding UTF8 'dual_clamp_experiment/ExperimentStreamAds.cpp'),'G\.[A-Za-z0-9_]+(?:\[[0-9]+\])?') | ForEach-Object Value | Sort-Object -Unique; $missing=@(); foreach($s in $syms){$base=$s -replace '\[[0-9]+\]',''; $name=$base.Substring(2); if($name -eq 'experiment_record_block'){continue}; if($g -notmatch ('\b'+[regex]::Escape($name)+'\b')){$missing+=$s}}; if($missing.Count){'Missing PLC symbols:'; $missing}else{'All ExperimentStreamAds symbols found in G.TcGVL'}`
> - Ran `chcp 65001 > $null; dotnet build 'dual_clamp_experiment/AdsControlUI/AdsControlUI.csproj' --configuration Debug --no-restore`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/ExperimentStreamAds.cpp'; $c=Get-Content -Encoding UTF8 $p; for($i=125;$i -le 235;$i++){if($i -le $c.Count){'{0}: {1}' -f $i,$c[$i-1]}}`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/DualClampPipe.cpp'; $c=Get-Content -Encoding UTF8 $p; for($i=145;$i -le 330;$i++){if($i -le $c.Count){'{0}: {1}' -f $i,$c[$i-1]}}`
> - Ran `chcp 65001 > $null; $files='dual_clamp_experiment/ExperimentStreamRecorder.cpp','dual_clamp_experiment/ExperimentStreamAds.cpp','dual_clamp_experiment/DualClampController.cpp','dual_clamp_experiment/ProgrammedDeliveryController.cpp','dual_clamp_experiment/DualClampPipe.cpp'; foreach($p in $files){$t=Get-Content -Raw -Encoding UTF8 $p; $open=([regex]::Matches($t,'\{')).Count; $close=([regex]::Matches($t,'\}')).Count; '{0}: {{={1}, }}={2}' -f $p,$open,$close}`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/ExperimentStreamRecorder.cpp'; $c=Get-Content -Encoding UTF8 $p; for($i=180;$i -le 255;$i++){if($i -le $c.Count){'{0}: {1}' -f $i,$c[$i-1]}}`
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+2 -2)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+7 -0)
> - Wrote `./dual_clamp_experiment/DualClampController.h` (+1 -0)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+6 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+7 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.h` (+1 -0)
> - Wrote `./dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs` (+4 -2)
> - Wrote `./dual_clamp_experiment/DualClampController.cpp` (+6 -0)
> - Wrote `./dual_clamp_experiment/DualClampController.h` (+1 -0)
> - Wrote `./dual_clamp_experiment/DualClampPipe.cpp` (+4 -2)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.cpp` (+2 -0)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.h` (+2 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+6 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.h` (+1 -0)
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.cpp` (+8 -0)
> - Wrote `./dual_clamp_experiment/ProgrammedDeliveryController.cpp` (+5 -0)
> - Ran `chcp 65001 > $null; [xml](Get-Content -Raw -Encoding UTF8 '250902/250902/Untitled2/POUs/ExperimentRecorder.TcPOU') | Out-Null; [xml](Get-Content -Raw -Encoding UTF8 '250902/250902/Untitled2/GVLs/G.TcGVL') | Out-Null; [xml](Get-Content -Raw -Encoding UTF8 '250902/250902/Untitled2/Untitled2.plcproj') | Out-Null; 'PLC XML parse OK'`
> - Ran `chcp 65001 > $null; git diff --check; git status --short`
> - Ran `chcp 65001 > $null; dotnet build 'dual_clamp_experiment/DualClampExperiment.vcxproj' --configuration Debug --no-restore`
> - Ran `chcp 65001 > $null; dotnet build 'dual_clamp_experiment/AdsControlUI/AdsControlUI.csproj' --configuration Debug --no-restore`
> - Wrote `./dual_clamp_experiment/ExperimentStreamRecorder.cpp` (+3 -2)
>
> </details>
</details>

已按方案完成代码修改，主要包括：

- PLC 增加双缓冲实时记录：两个 `512` 点块交替写入，超过缓存时置溢出，不静默覆盖。
- C++ 增加后台写盘线程，实验过程中持续写入：
  - `samples_1khz.csv`
  - `events.csv`
  - `zero_calibration.csv`
  - `experiment.json`
- 保存目录改为后端 exe 所在目录下的 `records\日期时间_名称后缀\`。
- “保存数据”现在执行实时记录归档，不再重新读取完整 PLC 缓存。
- 增加“力感取零点”流程，采集四路力感各 `1000` 点，计算均值和标准差，并保存原始取零数据。
- CSV 同时保存原始力感和去零后的力感。
- 增加样本序号连续性、块序号连续性、ADS 读取失败、写盘失败和 PLC 溢出检查。
- 增加记录来源模式，避免旧模式控制器误读或确认导管/导丝模式的数据块。
- 修正管道状态字段和 WPF 解析索引，增加取零状态、零点值、实时样本数量、记录目录和归档状态显示。
- 保留旧命令兼容性，并增加 `ZERO_FORCE`、`ZERO_STATUS`、`RECORD_NAME`、`PROGRAM_*` 等接口。

主要修改文件：

- [ExperimentRecorder.TcPOU](D:/Work_files/Vessel intervention Robot/260316/250902/250902/Untitled2/POUs/ExperimentRecorder.TcPOU)
- [G.TcGVL](D:/Work_files/Vessel intervention Robot/260316/250902/250902/Untitled2/GVLs/G.TcGVL)
- [ExperimentStreamAds.cpp](D:/Work_files/Vessel intervention Robot/260316/dual_clamp_experiment/ExperimentStreamAds.cpp)
- [ExperimentStreamRecorder.cpp](D:/Work_files/Vessel intervention Robot/260316/dual_clamp_experiment/ExperimentStreamRecorder.cpp)
- [DualClampController.cpp](D:/Work_files/Vessel intervention Robot/260316/dual_clamp_experiment/DualClampController.cpp)
- [ProgrammedDeliveryController.cpp](D:/Work_files/Vessel intervention Robot/260316/dual_clamp_experiment/ProgrammedDeliveryController.cpp)
- [DualClampPipe.cpp](D:/Work_files/Vessel intervention Robot/260316/dual_clamp_experiment/DualClampPipe.cpp)
- [MainWindow.xaml.cs](D:/Work_files/Vessel intervention Robot/260316/dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs)

验证结果：

- WPF 工程编译通过：0 个错误，0 个警告。
- PLC 工程 XML 和新增 POU XML 静态解析通过。
- ADS 符号与 `G.TcGVL` 静态核对通过。
- 未执行真实机构运动。

当前环境没有 Visual Studio C++ 工具链，`DualClampExperiment.vcxproj` 无法在此处编译，报错为缺少 `Microsoft.Cpp.Default.props`。因此 C++ 还需要在安装 Visual Studio C++ 工具链的环境中执行最终 `Debug/x64 Build`；PLC 还需要在 TwinCAT 中执行最终 Build。

> 写一个目前实验程序的说明文档

<details><summary>4 previous messages</summary>

> 我先核对当前代码、PLC 状态机、WPF 操作流程和已有文档，确保说明写的是现行程序，而不是早期计划版本。随后我会根据实际实现整理成可直接放进项目的说明文档内容。
>
> <details><summary>Ran 7 commands</summary>
>
> - Ran `chcp 65001 > $null; rg -n "ProgrammedDelivery|DualClampExperiment|ExperimentRecorder|ZERO_FORCE|PROGRAM_ZERO|records|samples_1khz|SelfCheck|sample_arm|phase" dual_clamp_experiment 250902/250902/Untitled2 -g '*.cpp' -g '*.h' -g '*.cs' -g '*.xaml' -g '*.TcPOU' -g '*.TcGVL' | Select-Object -First 500`
> - Ran `chcp 65001 > $null; rg --files dual_clamp_experiment 250902/250902/Untitled2 | Sort-Object`
> - Ran `chcp 65001 > $null; Get-ChildItem -Path . -Recurse -File -Include '*说明*.md','*.md' | Select-Object -ExpandProperty FullName`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/ProgrammedDeliveryController.cpp'; $c=Get-Content -Encoding UTF8 $p; $c[96..245]`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 'dual_clamp_experiment/README.md'`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs'; $c=Get-Content -Encoding UTF8 $p; $c[140..250]`
> - Ran `chcp 65001 > $null; Get-Content -Encoding UTF8 '250902/PLC状态机与流程说明.md'; Get-Content -Encoding UTF8 '250902/PLC全局变量与ADS接口.md'`
>
> </details>
>
> Context compaction
>
> Source: automatic
> Status: completed
>
> Plan
>
> # 实验程序使用说明文档
>
> ## Summary
>
> 在 `D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\` 下新增：
>
> `实验程序使用说明.md`
>
> 文档采用中文操作手册形式，严格依据当前 PLC、C++ 后端和 WPF 界面的实际代码行为编写，不描述尚未实现或未验证的功能。重点说明实验人员如何启动系统、选择模式、设置参数、准备定位、取力感零点、开始实验、终止实验、归档数据以及处理常见错误。
>
> ## 文档内容
>
> ### 1. 程序用途与实验前提
>
> 说明程序用于导管、导丝递送实验和旧双机构对照实验，记录运动位置、速度、加速度、夹爪控制量、轴向力和扭矩。
>
> 明确实验前提：
>
> - 器械应保持水平、平直；
> - 器械不得接触血管模型；
> - 机构取零和正式实验期间应保持稳定；
> - 真实机构实验前应确认急停、限位和机械状态正常。
>
> ### 2. 系统启动顺序
>
> 说明实际启动流程：
>
> 1. 启动 TwinCAT PLC；
> 2. 等待 PLC 自动执行自检；
> 3. 启动 C++ 后端和 WPF 界面；
> 4. 确认 ADS 状态、管道连接状态和 PLC 自检状态均正常；
> 5. 在界面中选择实验模式。
>
> 明确说明当前没有“执行自检”按钮，上位机不主动发送自检命令；自检由 PLC 上电后自动完成。
>
> ### 3. 三种实验模式
>
> 分别说明三种模式的用途、参与轴、固定轴和参数。
>
> #### 旧双机构对照模式
>
> 说明只能选择运动端：
>
> - 选择轴1运动时，轴6保持固定，电缸4作为固定端；
> - 选择轴6运动时，轴1保持固定，电缸2作为固定端。
>
> 说明可设置的轴位置、角度、回程距离、回程速度、加速度、减速度、Jerk 和恢复方式，并说明该模式继续沿用原有流程。
>
> #### 导管程序递送测试
>
> 说明：
>
> - 轴1负责直线递送；
> - 轴2负责周向角度；
> - 轴1准备位置为距左限位 `23 mm`；
> - 轴1触发位置为距左限位 `3 mm`；
> - 前向运动位置减小，回退运动位置增大；
> - 其他轴不参与该模式的程序运动。
>
> 说明完整流程：
>
> ```text
> 准备到23 mm
> → 基准采样
> → 轴1运动到3 mm
> → 运动端释放
> → 回退到23 mm
> → 重新夹紧
> → 重复设定周期
> → 最后周期执行最终前向距离
> → 完成
> ```
>
> 列出轴2角度、周期数、最终前向距离、前向参数和回退参数的设置方法，并注明最终前向距离范围为 `0~20 mm`。
>
> #### 导丝程序递送测试
>
> 说明：
>
> - 轴5为参考轴；
> - 轴6为直线递送轴；
> - 轴7为周向角度轴；
> - 轴5由用户输入距左限位位置；
> - 轴6位置由程序自动计算。
>
> 明确给出：
>
> ```text
> 轴6准备位置 = 轴5位置 + 21 mm
> 轴6触发位置 = 轴5位置 + 1 mm
> ```
>
> 轴5输入范围为 `0~649 mm`，以保证轴6目标不超过 `670 mm`。
>
> 说明完整流程及导丝模式对应的参数设置方法。
>
> ### 4. 准备定位和力感取零
>
> 说明标准操作顺序：
>
> ```text
> 选择模式并设置参数
> → 点击“准备定位”
> → 等待准备完成
> → 确认机构静止且器械无外部接触
> → 点击“力感取零点”
> → 等待取零完成
> → 点击“开始测试”
> ```
>
> 说明取零过程约持续 1 秒，采集 1000 个采样点，计算 `fn1、ft1、fn2、ft2` 的平均值和标准差。
>
> 说明取零数据保存于 `zero_calibration.csv`，正式采样同时保存原始值和去零值。
>
> 列出取零按钮不可用的情况：
>
> - ADS 未连接；
> - PLC 自检未完成；
> - 尚未准备定位；
> - 机构正在运动；
> - 实验已经开始。
>
> 说明 PLC 重启、ADS 重连、模式切换、重新准备定位或再次取零后，原零点会失效，需要重新取零。
>
> ### 5. 开始、运行、中止和归档
>
> 说明“开始测试”会启动程序控制流程，并且实验过程中数据持续实时写入磁盘。
>
> 说明“中止”后的行为：
>
> - 停止活动轴；
> - 恢复夹持状态；
> - 停止采样；
> - 将实验标记为 `Aborted`；
> - 保留已经写入的数据。
>
> 说明“归档并保存数据”的实际含义：
>
> - 实验运行中点击时，不重新读取完整 PLC 缓存，只提示数据正在实时保存；
> - 实验完成、中止或出错后点击时，刷新写盘队列、关闭 CSV 文件并生成最终元数据。
>
> 特别注明：当前记录目录和 CSV 文件可能在点击“力感取零点”时提前创建，因为取零原始数据也需要保存；正式实验开始后继续向同一目录追加数据。
>
> ### 6. 数据文件说明
>
> 说明默认目录：
>
> ```text
> DualClampExperiment.exe所在目录\records\日期时间_名称后缀\
> ```
>
> 说明名称后缀的使用规则以及目录中以下文件的作用：
>
> - `samples_1khz.csv`：实验采样数据；
> - `events.csv`：阶段和动作时间戳；
> - `zero_calibration.csv`：取零窗口原始数据；
> - `experiment.json`：模式、参数、时间、样本数量、状态和错误信息。
>
> 分别列出导管、导丝和旧双机构模式对应的主要 CSV 字段，提醒用户不要把不同模式的数据字段混用。
>
> ### 7. 界面状态和常见问题
>
> 解释 ADS 状态、PLC 自检状态、准备状态、当前阶段、当前周期、取零状态、记录状态和错误信息的含义。
>
> 增加常见问题处理：
>
> - ADS 未连接；
> - PLC 自检未完成；
> - 准备定位未完成；
> - 未取零导致无法开始；
> - 记录溢出；
> - 样本序号跳变；
> - 保存或写盘失败；
> - 实验中止后如何保留数据。
>
> ### 8. 编译和验证说明
>
> 说明当前只进行软件编译和静态逻辑验证，不进行真实机构运动。
>
> 记录已完成和未完成的验证：
>
> - WPF 编译已通过；
> - PLC 工程已完成静态检查；
> - ADS 符号已完成静态核对；
> - 当前环境无法实际执行 Visual Studio C++ 编译；
> - 当前环境无法执行 TwinCAT XAE PLC Build；
> - 未进行真实机构运动测试。
>
> ## 验收标准
>
> 文档完成后应满足：
>
> - 新用户可以仅依据文档完成一次完整的软件操作流程；
> - 三种模式的轴号、位置关系和动作顺序没有歧义；
> - 不再误导用户点击不存在的自检按钮；
> - 明确区分“取零”“开始测试”和“归档保存”；
> - 如实说明实时写盘和记录目录提前创建的当前行为；
> - 不把计划中的功能误写成已经验证的功能。
</details>

> PLEASE IMPLEMENT THIS PLAN:
> # 实验程序使用说明文档
>
> ## Summary
>
> 在 `D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\` 下新增：
>
> `实验程序使用说明.md`
>
> 文档采用中文操作手册形式，严格依据当前 PLC、C++ 后端和 WPF 界面的实际代码行为编写，不描述尚未实现或未验证的功能。重点说明实验人员如何启动系统、选择模式、设置参数、准备定位、取力感零点、开始实验、终止实验、归档数据以及处理常见错误。
>
> ## 文档内容
>
> ### 1. 程序用途与实验前提
>
> 说明程序用于导管、导丝递送实验和旧双机构对照实验，记录运动位置、速度、加速度、夹爪控制量、轴向力和扭矩。
>
> 明确实验前提：
>
> - 器械应保持水平、平直；
> - 器械不得接触血管模型；
> - 机构取零和正式实验期间应保持稳定；
> - 真实机构实验前应确认急停、限位和机械状态正常。
>
> ### 2. 系统启动顺序
>
> 说明实际启动流程：
>
> 1. 启动 TwinCAT PLC；
> 2. 等待 PLC 自动执行自检；
> 3. 启动 C++ 后端和 WPF 界面；
> 4. 确认 ADS 状态、管道连接状态和 PLC 自检状态均正常；
> 5. 在界面中选择实验模式。
>
> 明确说明当前没有“执行自检”按钮，上位机不主动发送自检命令；自检由 PLC 上电后自动完成。
>
> ### 3. 三种实验模式
>
> 分别说明三种模式的用途、参与轴、固定轴和参数。
>
> #### 旧双机构对照模式
>
> 说明只能选择运动端：
>
> - 选择轴1运动时，轴6保持固定，电缸4作为固定端；
> - 选择轴6运动时，轴1保持固定，电缸2作为固定端。
>
> 说明可设置的轴位置、角度、回程距离、回程速度、加速度、减速度、Jerk 和恢复方式，并说明该模式继续沿用原有流程。
>
> #### 导管程序递送测试
>
> 说明：
>
> - 轴1负责直线递送；
> - 轴2负责周向角度；
> - 轴1准备位置为距左限位 `23 mm`；
> - 轴1触发位置为距左限位 `3 mm`；
> - 前向运动位置减小，回退运动位置增大；
> - 其他轴不参与该模式的程序运动。
>
> 说明完整流程：
>
> ```text
> 准备到23 mm
> → 基准采样
> → 轴1运动到3 mm
> → 运动端释放
> → 回退到23 mm
> → 重新夹紧
> → 重复设定周期
> → 最后周期执行最终前向距离
> → 完成
> ```
>
> 列出轴2角度、周期数、最终前向距离、前向参数和回退参数的设置方法，并注明最终前向距离范围为 `0~20 mm`。
>
> #### 导丝程序递送测试
>
> 说明：
>
> - 轴5为参考轴；
> - 轴6为直线递送轴；
> - 轴7为周向角度轴；
> - 轴5由用户输入距左限位位置；
> - 轴6位置由程序自动计算。
>
> 明确给出：
>
> ```text
> 轴6准备位置 = 轴5位置 + 21 mm
> 轴6触发位置 = 轴5位置 + 1 mm
> ```
>
> 轴5输入范围为 `0~649 mm`，以保证轴6目标不超过 `670 mm`。
>
> 说明完整流程及导丝模式对应的参数设置方法。
>
> ### 4. 准备定位和力感取零
>
> 说明标准操作顺序：
>
> ```text
> 选择模式并设置参数
> → 点击“准备定位”
> → 等待准备完成
> → 确认机构静止且器械无外部接触
> → 点击“力感取零点”
> → 等待取零完成
> → 点击“开始测试”
> ```
>
> 说明取零过程约持续 1 秒，采集 1000 个采样点，计算 `fn1、ft1、fn2、ft2` 的平均值和标准差。
>
> 说明取零数据保存于 `zero_calibration.csv`，正式采样同时保存原始值和去零值。
>
> 列出取零按钮不可用的情况：
>
> - ADS 未连接；
> - PLC 自检未完成；
> - 尚未准备定位；
> - 机构正在运动；
> - 实验已经开始。
>
> 说明 PLC 重启、ADS 重连、模式切换、重新准备定位或再次取零后，原零点会失效，需要重新取零。
>
> ### 5. 开始、运行、中止和归档
>
> 说明“开始测试”会启动程序控制流程，并且实验过程中数据持续实时写入磁盘。
>
> 说明“中止”后的行为：
>
> - 停止活动轴；
> - 恢复夹持状态；
> - 停止采样；
> - 将实验标记为 `Aborted`；
> - 保留已经写入的数据。
>
> 说明“归档并保存数据”的实际含义：
>
> - 实验运行中点击时，不重新读取完整 PLC 缓存，只提示数据正在实时保存；
> - 实验完成、中止或出错后点击时，刷新写盘队列、关闭 CSV 文件并生成最终元数据。
>
> 特别注明：当前记录目录和 CSV 文件可能在点击“力感取零点”时提前创建，因为取零原始数据也需要保存；正式实验开始后继续向同一目录追加数据。
>
> ### 6. 数据文件说明
>
> 说明默认目录：
>
> ```text
> DualClampExperiment.exe所在目录\records\日期时间_名称后缀\
> ```
>
> 说明名称后缀的使用规则以及目录中以下文件的作用：
>
> - `samples_1khz.csv`：实验采样数据；
> - `events.csv`：阶段和动作时间戳；
> - `zero_calibration.csv`：取零窗口原始数据；
> - `experiment.json`：模式、参数、时间、样本数量、状态和错误信息。
>
> 分别列出导管、导丝和旧双机构模式对应的主要 CSV 字段，提醒用户不要把不同模式的数据字段混用。
>
> ### 7. 界面状态和常见问题
>
> 解释 ADS 状态、PLC 自检状态、准备状态、当前阶段、当前周期、取零状态、记录状态和错误信息的含义。
>
> 增加常见问题处理：
>
> - ADS 未连接；
> - PLC 自检未完成；
> - 准备定位未完成；
> - 未取零导致无法开始；
> - 记录溢出；
> - 样本序号跳变；
> - 保存或写盘失败；
> - 实验中止后如何保留数据。
>
> ### 8. 编译和验证说明
>
> 说明当前只进行软件编译和静态逻辑验证，不进行真实机构运动。
>
> 记录已完成和未完成的验证：
>
> - WPF 编译已通过；
> - PLC 工程已完成静态检查；
> - ADS 符号已完成静态核对；
> - 当前环境无法实际执行 Visual Studio C++ 编译；
> - 当前环境无法执行 TwinCAT XAE PLC Build；
> - 未进行真实机构运动测试。
>
> ## 验收标准
>
> 文档完成后应满足：
>
> - 新用户可以仅依据文档完成一次完整的软件操作流程；
> - 三种模式的轴号、位置关系和动作顺序没有歧义；
> - 不再误导用户点击不存在的自检按钮；
> - 明确区分“取零”“开始测试”和“归档保存”；
> - 如实说明实时写盘和记录目录提前创建的当前行为；
> - 不把计划中的功能误写成已经验证的功能。

<details><summary>6 previous messages</summary>

> 我会先核对当前界面和记录流程中的实际名称、状态与文件字段，再在 `dual_clamp_experiment` 下新增中文操作手册，避免把早期计划或未实现行为写进去。文档会按实验人员的实际操作顺序组织，并明确“取零”“开始测试”和“归档保存”的区别。
>
> <details><summary>Ran 10 commands</summary>
>
> - Ran `Get-ChildItem -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment' -Force | Select-Object Name,Length,LastWriteTime`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath 'dual_clamp_experiment/ExperimentStreamRecorder.h' -Encoding UTF8`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath 'dual_clamp_experiment/README.md' -Encoding UTF8`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath 'dual_clamp_experiment/AdsControlUI/MainWindow.xaml' -Encoding UTF8`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath 'dual_clamp_experiment/ProgrammedDeliveryController.h' -Encoding UTF8`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath 'dual_clamp_experiment/DualClampController.h' -Encoding UTF8`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath 'dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs' -Encoding UTF8`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath 'dual_clamp_experiment/ExperimentStreamRecorder.cpp' -Encoding UTF8`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath 'dual_clamp_experiment/ProgrammedDeliveryController.cpp' -Encoding UTF8`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath 'dual_clamp_experiment/DualClampController.cpp' -Encoding UTF8`
>
> </details>
>
> 代码核对结果与计划基本一致：当前界面确实没有自检按钮，取零会建立记录目录，程序模式的轴1/轴5位置关系也已经固定在代码中。接下来我会补齐状态提示、保存行为和错误处理的实际细节，然后写入文档。
>
> <details><summary>Ran 10 commands</summary>
>
> - Ran `chcp 65001 > $null; rg -n "Prepare_Click|Start_Click|Zero_Click|Save|归档|recording|zero_|ExperimentMode_Changed|PipeStatus|SelfCheck|phase|CurrentPhase|Abort_Click" 'dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs'`
> - Ran `chcp 65001 > $null; rg -n "enum class .*Phase|struct .*Sample|struct .*Config|ForceZeroState|recording" 'dual_clamp_experiment/DualClampTypes.h' 'dual_clamp_experiment/ProgrammedDeliveryTypes.h' 'dual_clamp_experiment/ExperimentStreamRecorder.h'`
> - Ran `chcp 65001 > $null; rg -n "bool ProgrammedDeliveryController::(prepare|start|request_zero|save_samples)|recording|finalize|record_suffix|last_error|phase_" 'dual_clamp_experiment/ProgrammedDeliveryController.cpp'`
> - Ran `chcp 65001 > $null; Get-ChildItem -LiteralPath 'D:\Work_files\Vessel intervention Robot\260316\250902\250902\Untitled2\POUs' -Filter '*.TcPOU' | Select-Object Name`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/AdsControlUI/MainWindow.xaml.cs'; $lines=Get-Content -LiteralPath $p -Encoding UTF8; $ranges=@(@(180,260),@(260,350),@(350,470),@(470,620)); foreach($r in $ranges){Write-Output ("===== lines {0}-{1} =====" -f $r[0],$r[1]); for($i=$r[0];$i -le [Math]::Min($r[1],$lines.Count);$i++){Write-Output (("{0,4}: {1}" -f $i,$lines[$i-1]))}}`
> - Ran `chcp 65001 > $null; rg -n "RecordSuffix|保存|归档|RecordStatusText|ZeroStatusText|ErrorText|PhaseText|事件|目录" 'dual_clamp_experiment/AdsControlUI/MainWindow.xaml'`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/ProgrammedDeliveryTypes.h'; Get-Content -LiteralPath $p -Encoding UTF8`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/ExperimentStreamRecorder.cpp'; $lines=Get-Content -LiteralPath $p -Encoding UTF8; for($i=1;$i -le [Math]::Min(260,$lines.Count);$i++){Write-Output (("{0,4}: {1}" -f $i,$lines[$i-1]))}`
> - Ran `chcp 65001 > $null; rg -n "write_program_header|write_dual_header|samples_1khz|zero_calibration|experiment.json|event_name|RecordStart|ZeroStart|ZeroComplete|RecordStop|write_json" 'dual_clamp_experiment/ExperimentStreamRecorder.cpp'`
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/ExperimentStreamRecorder.cpp'; $lines=Get-Content -LiteralPath $p -Encoding UTF8; for($i=265;$i -le 505;$i++){Write-Output (("{0,4}: {1}" -f $i,$lines[$i-1]))}`
>
> </details>
>
> 关键实现细节已经确认：记录器使用 PLC 双缓冲分块并由后端异步写盘，`experiment.json` 会记录完成状态、样本数、溢出和零点统计；界面保存按钮只是发送归档请求，保存后缀在准备定位时一并下发。现在开始创建说明文档。
>
> <details><summary>Created a file, ran 3 commands</summary>
>
> - Wrote `./dual_clamp_experiment/实验程序使用说明.md` (+234 -0)
> - Ran `chcp 65001 > $null; Get-Item -LiteralPath 'dual_clamp_experiment/实验程序使用说明.md' | Select-Object FullName,Length,LastWriteTime`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath 'dual_clamp_experiment/实验程序使用说明.md' -Encoding UTF8 -TotalCount 25`
> - Ran `git diff --stat -- 'dual_clamp_experiment/实验程序使用说明.md'; git status --short -- 'dual_clamp_experiment/实验程序使用说明.md'`
>
> </details>
</details>

已完成操作说明文档：

[实验程序使用说明.md](D:\Work_files\Vessel intervention Robot\260316\dual_clamp_experiment\实验程序使用说明.md)

文档已按当前程序实际行为编写，包含启动、自检、三种模式、参数设置、准备定位、力感取零、实时记录、归档保存、数据文件、常见问题和编译验证说明。文件使用 UTF-8 编码创建。

> 这个实验程序应该有一个功能，就是单纯开闭电缸，然后能设置开闭的量，另外数据记录最好是每次选择需要记录的量（勾选），然后点击开始记录就能直接开始记录，不需要等待什么具备实验条件之类的。

<details><summary>6 previous messages</summary>

> 我先核对当前电缸控制、记录接口和界面状态约束，确认哪些已有能力可以复用，以及“直接开始记录”需要避开的自检/准备条件。然后我会给出一份可直接交给另一个 AI 执行的完整修改计划。
>
> <details><summary>Ran 16 commands</summary>
>
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath 'dual_clamp_experiment/AdsControlUI/MainWindow.xaml' -Encoding UTF8`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath 'dual_clamp_experiment/ExperimentStreamRecorder.h' -Encoding UTF8`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath 'dual_clamp_experiment/DualClampPipe.cpp' -Encoding UTF8`
> - Ran `chcp 65001 > $null; rg -n "cylinder|电缸|ZERO_FORCE|PROGRAM_ZERO|RECORD|record|SAVE|START|PREPARE|selfcheck|setup_done|ExperimentMode" dual_clamp_experiment AdsControlUI 250902/250902/Untitled2/POUs`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath 'dual_clamp_experiment/DualClampTypes.h' -Encoding UTF8`
> - Ran `chcp 65001 > $null; rg -n "cylinder|SAF|nDataOut|experiment_record|RecordSample|source_mode|sample" '250902/250902/Untitled2/POUs/G.TcGVL' '250902/250902/Untitled2/POUs/ExperimentRecorder.TcPOU' '250902/250902/Untitled2/POUs/MAIN.TcPOU' '250902/250902/Untitled2/POUs/DualClampExperiment.TcPOU' '250902/250902/Untitled2/POUs/ProgrammedDeliveryExperiment.TcPOU'`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath 'dual_clamp_experiment/ExperimentStreamAds.cpp' -Encoding UTF8`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath '250902/250902/Untitled2/POUs/G.TcGVL' -Encoding UTF8`
> - Ran `chcp 65001 > $null; rg --files '250902' | rg 'G\.TcGVL|GVL|TcGVL'; rg --files '250902' | rg 'MainWindow|csproj|POUs'`
> - Ran `chcp 65001 > $null; rg -n "cylinder|experiment_record|zero_req|program_test|dual_clamp|G\.axis\[|SAF" '250902/250902/Untitled2/GVLs/G.TcGVL'`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath '250902/250902/Untitled2/GVLs/G.TcGVL' -Encoding UTF8 -TotalCount 260`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath '250902/250902/Untitled2/POUs/ExperimentRecorder.TcPOU' -Encoding UTF8`
> - Ran `chcp 65001 > $null; Get-Content -LiteralPath '250902/250902/Untitled2/POUs/MAIN.TcPOU' -Encoding UTF8`
> - Ran `chcp 65001 > $null; rg -n "G\.cylinder[1-4]_value|cylinder[1-4]_value" '250902/250902/Untitled2/POUs' -g '*.TcPOU'`
> - Ran `chcp 65001 > $null; rg -n "cyl1_open|cyl1_clamp|cyl2_open|cyl2_clamp|cyl3|cyl4|CylinderPreset|cylinder[1-4].*value|cylinder[1-4].*cmd" 'D:\Work_files\Vessel intervention Robot\260316' -g '*.*'`
> - Ran `chcp 65001 > $null; rg -n "set.*cylinder|cylinder|电缸" 'D:\Work_files\Vessel intervention Robot\260316\64位ADS - 相对路径 - 传数组 - 加上手柄' 'D:\Work_files\Vessel intervention Robot\260316\下位机工程程序' -g '*.*'`
>
> </details>
>
> 当前代码已经有四路电缸输出变量 `G.cylinder1_value` 到 `G.cylinder4_value`，并且实时记录块也已经包含四路电缸、轴状态和四路力感数据。还需要锁定三个会直接影响界面和接口设计的选择：电缸控制粒度、记录量选择范围，以及自由记录时是否仍保留“取零但不强制”的行为。
>
> <details><summary>Ran 5 commands</summary>
>
> - Ran `chcp 65001 > $null; $p='dual_clamp_experiment/main.cpp'; Get-Content -LiteralPath $p -Encoding UTF8`
