Title: Remote Teleoperation of Endovascular Intervention Robots: A Systematic Review

URL Source: http://ieeexplore.ieee.org/iel8/8253409/11519513/11475205.pdf

Published Time: Thu, 14 May 2026 19:04:30 GMT

Number of Pages: 15

Markdown Content:
> IEEE TRANSACTIONS ON MEDICAL ROBOTICS AND BIONICS, VOL. 8, NO. 2, MAY 2026 579

# Remote Teleoperation of Endovascular Intervention Robots: A Systematic Review 

Xingyu Chen  , Yinchao Yang  , Nikola Fischer, Harry Robertshaw  , Benjamin Jackson, Mohammad Shikh-Bahaei  , Senior Member, IEEE , Christos Bergeles  , Senior Member, IEEE ,and Thomas C. Booth 

Abstract —Remote robotic-assisted endovascular intervention off ers a promising approach to reduce clinician radiation expo-sure and physical strain, while extending specialized vascular care to geographically distant regions. Despite advancements, teleoper-ated endovascular intervention remains underexplored, especially for time-sensitive interventions like mechanical thrombectomy for acute stroke. The aim of the current review was to determine the evidence regarding teleoperated endovascular robotic systems, covering technical feasibility, communication infrastructure, and clinical outcomes. The review further identified research gaps and future directions. Following PRISMA guidelines, 16 studies were included that met the inclusion criteria out of 2501 initial search results. We found that teleoperated catheters and guidewires, driven by mechanical or electromagnetic systems, can be navigated across distances up to 7000 km. With robust communication infrastructure, network latency remained within clinically acceptable limits (30-163 ms). Although initial outcomes highlighted 100% procedural success in small-scale human trials, most evidence stemmed from animal or phantom models. Overall, the findings suggest that teleoperated endovascular intervention can reduce occupational hazards, expand patient access to urgent procedures, and optimize resource allocation. Future research should be conducted in low and middle income countries to demonstrate broader geographical access. Ultimately, multi-center clinical trials are required to validate the safety, e ffi cacy, and generalization in diverse clinical settings. 

Index Terms —Teleoperation, vascular intervention, telesurgery, medical robotics, wireless communication technology. 

I. I NTRODUCTION 

# ENDOVASCULAR techniques have rapidly evolved in interventional radiology and cardiology, allowing physi-cians to perform minimally invasive treatment with increased precision and reduced patient morbidity [1]. Nonetheless, 

Received 22 July 2025; revised 20 December 2025; accepted 26 January 2026. Date of publication 6 April 2026; date of current version 5 May 2026. This article was recommended for publication by Associate Editor R. Muradore and Editor F. Ficuciello upon evaluation of the reviewers’ comments. This work was supported in part by the Medical Research Council Impact Acceleration Account (MRC IAA) 2021 Kings College London under Grant MR /X502923 /1; and in part by the Wellcome Engineering and Physical Sciences Research Council (EPSRC) Centre for Medical Engineering, King’s College London, under Grant 203148 /Z/16 /Z. The work of Xingyu Chen was supported by the King’s College London–China Scholarship Council Joint Ph.D. Scholarship (K-CSC). (Corresponding author: Thomas C. Booth.) 

Xingyu Chen, Nikola Fischer, Harry Robertshaw, Benjamin Jackson, and Christos Bergeles are with the School of Biomedical Engineering and Imaging Sciences, King’s College London, WC2R 2LS London, U.K. Yinchao Yang and Mohammad Shikh-Bahaei are with the Department of Engineering, King’s College London, WC2R 2LS London, U.K. Thomas C. Booth is with the School of Biomedical Engineering and Imaging Sciences, King’s College London, WC2R 2LS London, U.K., and also with the Department of Neuroradiology, King’s College Hospital, SE5 9RS London, U.K. (e-mail: thomas.booth@kcl.ac.uk). This article has supplementary downloadable material available at https: // doi.org /10.1109 /TMRB.2026.3681030, provided by the authors. Digital Object Identifier 10.1109 /TMRB.2026.3681030 

navigating catheters and devices through tortuous vascular anatomies is challenging because it requires high levels of dexterity, concentration, and endurance [2]. It is also note-worthy that prolonged exposure to radiation places clinicians at risk of harm, while the physical demands of wearing heavy protective gear to mitigate the exposure contribute to musculoskeletal strain and occupational hazards, including long-term orthopedic issues [3], [4]. To address the health risks and ergonomic challenges asso-ciated with endovascular procedures, engineers and clinicians investigated the use of robotic systems specifically developed for these interventions [5]. It was noted that some endovascular robots are developed with the primary goal of protecting oper-ators from harmful radiation exposure while simultaneously reducing physical fatigue [6]. Additional incentives for tele-operated robot development include improving procedural pre-cision of catheters and guidewires and reducing operator error, which likely improves clinical safety and e ff ectiveness [7]. The mechatronic development of endovascular robots has been multidirectional, integrating diverse engineering princi-ples to address distinct clinical needs. Among the prominent designs are catheter robots that enable precise positioning of endovascular instruments [8], magnetic-actuated robots lever-aging external magnetic fields for navigation [9], [10], and continuum robots that o ff er flexible, snake-like movements [2], [11]. In parallel, commercial robotic systems have emerged, featuring user-friendly interfaces [12], advanced control algo-rithms [13], and a focus on safety measures [14], [15]. More recently, the integration of artificial intelligence (AI) has been proposed to amplify safety and e ff ectiveness benefits [16], because precise control and assistance capabilities might facilitate complex interventions. These technical advancements continue to progress robotic solutions towards the clinic. Furthermore, widespread trans-lation of endovascular robots is also becoming more feasible due to an increase in endovascular operators in both specialist and non-specialist hospitals globally, as well as an increased understanding of robotics amongst clinicians [17]. Despite notable progress in robotic endovascular inter-ventions, the process of teleoperation remains insu ffi ciently addressed in the literature. In the context of endovascular robotics, teleoperation denotes a telerobotic architecture in which a patient side robot is physically located in the operating room (OR), while the operator controls its actuators in real time from a remote master console via a communication network. This configuration, including the spatial separa-tion between the operator and patient, and the bidirectional exchange of control commands and fluoroscopic imaging, is illustrated in Figure 1. Remote teleoperated endovascular robots have the potential to expand patient access to urgent procedures, such as mechanical thrombectomy (MT) for acute 

© 2026 The Authors. This work is licensed under a Creative Commons Attribution 4.0 License. For more information, see https: // creativecommons.org /licenses /by /4.0 /580 IEEE TRANSACTIONS ON MEDICAL ROBOTICS AND BIONICS, VOL. 8, NO. 2, MAY 2026  

> Fig. 1. Illustration of a teleoperated endovascular intervention setup. The endovascular robot is positioned at the patient side to manipulate the catheter under real-time fluoroscopic imaging. Control commands and fluoroscopic video streams are transmitted bidirectionally through a telecommunication link between the patient side and the remote operator side, enabling the operator to perform the procedure across geographical barriers.

ischemic stroke [18], by enabling expert operators to perform interventions from geographically distant locations [19]. MT is time sensitive, with previous studies showing that treatment under a six hour window can e ff ectively decrease disabil-ity, and for every hour of delay the treatment benefit will be dramatically reduced [20]. In the United Kingdom, for instance, only 3.9% of eligible stroke patients receive MT [21], primarily due to the scarcity of expert operators and the patchy geographic distribution of specialized centers [22]. In comparison, 8.4% of ischemic-stroke patients in Germany receive MT [23]; in the United States, the figure is 5.6% across all 50 states [24]; and in China the national endovascular therapy rate for acute ischemic stroke was just 1.45% [25]. These statistics underscore that restricted access to MT is a global issue. An e ff ective teleoperative capability could enable remote robotic MT and optimize resource allocation [26]. By reducing treatment delays [27], mitigating specialist shortages, and extending rapid access to urgent interventions, such capa-bility would plausibly improve clinical outcomes. Although endovascular robotic systems are currently available, some platforms support telerobotic intervention in which the clin-ician operates from a nearby control room; however, these local-area configurations do not introduce additional wide-area telecommunication delays, and therefore do not reflect the performance challenges associated with long-distance tele-operation [28], [29]. Consequently, many existing systems still lack a reliable and proven remote teleoperative capability because of telecommunication constrains [30], global network constraints, high financial costs, and regulatory requirements [26]. Moreover, not all procedural steps can currently be performed by robot, and the majority of existing studies therefore focus primarily on robotic navigation rather than full procedure automation. Device preparation, vascular access, contrast injection, clot retrieval and instrument exchange still commonly require a trained on-site team, owing to limitations in available robotic hardware, incomplete automation of tool manipulation, and safety requirements. However, endovascular navigation has been identified as one of the stages requiring the highest level of operator expertise [31]. Enabling this navigation task to be performed remotely would substantially reduce the expertise required from on-site personnel. Remote teleoperated surgery (telesurgery) has been inves-tigated in various clinical scenarios with the transatlantic Lindbergh operation in 2001 being one of its earliest instances [32]. However, seamless interaction between remote operators and robotic systems remains underdeveloped, par-ticularly in scenarios requiring both real-time operation and high precision. To mitigate this, modern teleoperated robotic (telerobotic) platforms increasingly depend on advanced telecommunication infrastructure. For instance, 5G networks can reduce telecommunication latency to imperceptible levels [33] and achieve consistent performance without interruptions [34]. These innovations underpin critical functionalities such as real-time visual feedback [35] and haptic control [36]. Addi-tional telecommunication methods like Integrated Sensing and Communication (ISAC) [37], semantic communication [38], and edge intelligence [39] also have potential to further boost telesurgery performance. The implementation of encrypted protocols ensures the safeguarding of patient data [29], [40]. Concurrently, dedicated surgical communication frameworks designed for uninterrupted operator-robot data exchange are being refined to ensure reliability under clinical demands [41]. Despite progress in telerobotics, persistent challenges threaten broader adoption. Vulnerabilities in operator-robot communication, such as data packet loss can threaten proce-dural safety. Ethical concerns, regulatory challenges, and risks of cyberattacks targeting sensitive medical data, further hinder widespread adoption [42]. Given the increasing interest in teleoperated endovascular robots and the challenges surrounding teleoperation, it is essential to summaries the current landscape. This paper systematically evaluates the current evidence relating to the teleoperation of endovascular robots. Specifically, it provides a robust evidence base, and o ff ers insights into clinical practices, technological advancements, and future directions for the teleoperation of endovascular robot research. II. M ETHOD 

A. Selection Criteria 

We performed a systematic review by identifying and syn-thesizing evidence on teleoperation in endovascular robotic interventions using the Preferred Reporting Items for System-atic Reviews and Meta-Analyses (PRISMA) guidelines [43]. 

1) Information Sources and Search Strategy: A search was conducted in three electronic databases: PubMed, IEEE Xplore, and Scopus up to March 19, 2025. The search was conducted using the keywords and medical subject headings (MeSH) terms: (“remote OR teleoperate OR teler-obotic OR telestenting OR telesurgery OR telemanipulate OR telecommunications”) AND (“endovascular OR vascular OR neurovascular OR neuroendovascular OR percutaneous coro-nary OR cardiovascular OR catheter OR guidewire”) AND (“intervention OR surgery OR navigation OR interventional”). The searching keywords can be found in supplementary table I. 

2) Eligibility Criteria: Studies eligible for inclusion were original research articles investigating teleoperation in endovascular robotic interventions, specifically highlighting procedures where the primary catheter or guidewire navigation task was performed remotely. Studies that did not involve teleoperated manipulation of endovascular instruments, such as those limited to robot kinematics, tip-tracking performance, or benchtop accuracy assessments unrelated to procedural tasks were excluded. Due to the main review focus on remote tele-operation, those studies involving teleoperated interventions conducted at a distance of less than 100 m were excluded. Articles without full-text availability in English were also excluded. Review articles, technical briefs, abstracts lacking full-text versions, or other non-original research contributions were excluded. To incorporate the most recent technological CHEN et al.: REMOTE TELEOPERATION OF ENDOVASCULAR INTERVENTION ROBOTS: A SYSTEMATIC REVIEW 581          

> TABLE I STUDIES INCLUDED FROM THE PRISMA S EARCH STRATEGY . I NFORMATION INCLUDED : W ORKING DISTANCE , P ROCEDURE
> TYPE , R OBOTIC PLATFORM , R OBOT AND ON -S ITE PERFORM STAGE

and clinical developments, only studies published in or after 2010 were considered. 

3) Selection and Data Collection Process: All identified records initially underwent title and abstract screening to remove clearly irrelevant or ineligible items based on the eligibility criteria. Studies deemed potentially eligible were retrieved in full text for thorough assessment. Data extracted from the included studies is presented in subsequent sections. 

B. Data Items, E ff ect Measures, and Synthesis Methods 

The following data elements were extracted from studies meeting the eligibility criteria: study characteristics (authors, publication year, journal or conference), clinical setting (e.g., type of surgical procedure, in vivo , in vitro ), robotic plat-form type, teleoperation distance, communication technologies utilized, and the number of experimental procedures. Telecom-munication parameters such as latency, security measures, and video streaming specifications were also recorded. Reported outcomes included procedural success rates, procedure dura-tion, and any noted ergonomic benefits or limitations. 

C. Study Risk of Bias and Certainty Assessment 

To evaluate methodological rigor and potential biases in the included studies, this systematic review employed two estab-lished tools: the Quality Assessment of Diagnostic Accuracy Studies 2 (QUADAS-2) [44] and the Risk Of Bias In Non-randomized Studies of Interventions (ROBINS-I) [45]. These frameworks were used to guide the structured appraisal of study design, implementation, and reporting quality. 

D. Meta-Analysis 

We were unable to perform a meta-analysis due to insu ffi -cient homogenous studies. III. R ESULTS 

A total of 2501 studies were included after the initial search, with 156 remaining after title and abstract screening, and 16 ([28], [29], [46], [47], [48], [49], [50], [51], [52], [53], [54], [55], [56], [57], [58], [59]) meeting the inclusion criteria after full-text screening. Fig. 2 illustrates the selec-tion process, while Table I summarizes key characteristics. The included studies predominantly focused on percutaneous coronary intervention (PCI) (8 /16, 50%), followed by general endovascular interventions (6 /16, 38%), with single studies addressing cardiac ablation and MT. Experimental stages varied across studies: 8 /16 (50%) used 

in vitro phantom models [46], [47], [52], [53], [54], [55], [56], [59], 6 /16 (38%) performed in vivo experiments in animals [28], [29], [48], [50], [51], [57], and 2 /16 (12.5%) studies were clinical trials in humans [49], [58]. During experimental trials, each system typically involved two procedural stages: 1) On-Site Team Operation Stage and 2) Robot Operation Stage. During the On-Site Team Operation Stage, the local clinical sta ff handled tasks that could not be performed remotely. These tasks encompassed the initial insertion of the catheter, the replacement of devices, the injection of contrast agent, and the verification of the final placement of devices as directed by the remote operator. The on-site team was additionally responsible for maintaining the patient’s stability and any urgent procedures. During the Robot Operation Stage, tasks were generally confined to guiding the catheter or guidewire to its target location. Specifically, 7 /16 (44%) studies report that the remote operator controls only catheter or guidewire navigation [29], [46], [47], [48], [51], [55], [56], whereas in 9 /16 (56%) other studies, the remote operator also managed additional device placement tasks such as placing a stent or inflating a balloon [28], [49], [50], [52], [53], [54], [57], [58], [59]. Current teleoperation capabilities demonstrated considerable geographical reach, with a maxi-mum reported distance of 9000 km for transatlantic procedures 582 IEEE TRANSACTIONS ON MEDICAL ROBOTICS AND BIONICS, VOL. 8, NO. 2, MAY 2026       

> Fig. 2. PRISMA flow diagram showing the number of articles searched and excluded at each stage of the literature search after screening titles, abstracts, and full texts. TABLE II DESCRIPTION OF DIFFERENT COMMUNICATION METHODS USED IN THE INCLUDED STUDIES

[13]. Clinical applications showed promising outcomes, with 100% technical success rates in both clinical trials [49], [58]. Table I shows the key parameters of each study including: operational distance, surgical procedure, the robotic platform used, and the exact tasks assigned to the robot-operation and the on-site team. Risk of bias assessment using ROBINS-I and QUADAS-2 tools revealed methodological limitations. All studies exhibited high bias risks due to imprecise or absent patient selec-tion criteria, inconsistently described reference standards, and minimal definition of specific teleoperated endovascular inter-vention protocols used in each trial. Inconsistent or undefined patient groups, reference standards and index tests reduce the reliability and comparability of reported outcomes including index test performance. Details of the risk-of-bias assessment findings are available in the supplementary Table II. Despite these constraints, the low quality evidence serves as baseline data which will be useful when designing future studies. 

A. Robotic Platforms 

Various robotic platforms were utilized across the studies reviewed. Specifically, 6 /16 (38%) studies employed exper-imental robotic platforms while 10 /16 (63%) studies used commercial robotic platforms. Eight di ff erent robotic plat-forms are utilized in the included studies, with four (50%) in the experimental stage and four (50%) as commercial robotic systems. Fig. 3 provides a systematic comparison of key robotic platforms and their teleoperated interfaces, commu-nication methods, and force /visual feedback mechanisms. Regarding the classification of robotic platforms based on interventional therapy applications, two primary categories CHEN et al.: REMOTE TELEOPERATION OF ENDOVASCULAR INTERVENTION ROBOTS: A SYSTEMATIC REVIEW 583 

> Fig. 3. Comparative analysis of robotic surgical platforms and their interfaces. Including their communication methods and force /visual feedback mecha-nisms. *Internet communication denotes platforms where authors did not specify detailed communication methods but broadly referenced internet-based connectivity. RCMS: robotic catheter manipulation system, RVIR: remote-controlled vascular interventional robot, VIR-2: vascular intervention robot 2, IP camera: internet protocol camera, DSA: digital subtraction angiography.

emerged: general vascular interventional robots and electro physiological (EP) interventional therapy robots. These two types of interventional procedures exhibit significant dif-ferences in terms of treatment approaches, objectives, and required instrumentation, which subsequently influence the design of the respective robots. Among the studies reviewed, 15 /16 (94%) focused on general vascular intervention, while one study [56] addressed EP therapy (discussed later in this section). General vascular interventional robots are primarily designed for procedures such as angioplasty, intravascular infusion, and clot removal, whereas EP therapy robots are specifically aimed at ablation procedures. Beyond the previously assessed metrics, the instrument handling capabilities for each robotic platform was further characterized. Among the eight platforms, 6 /8 (75%) operated standard passive instruments (commercial catheters, micro-catheters, and guidewires), whereas two platforms supported active instruments (with active instruments defined as those equipped with one or more steerable segments). Navion [59] employed an active catheter with a magnetized distal segment, while the Amigo platform [56] enabled the control of asteerable ablation catheter. For each platform, the number of endovascular instruments controlled simultaneously (e.g., guidewire only, catheter and guidewire, or multi-device con-figurations) was also documented. Across eight platforms, 3 /8(38%) were capable of manipulating only a single instrument, while another 3 (38%) enabled the control of two instruments simultaneously, and 2 (25%) reported the ability to control three or more instruments concurrently. Regarding robotic functions demonstrated in anatomical settings, as summa-rized in Table I, 4 /8 (50%) platforms were limited to basic catheter and guidewire navigation, while 3 /8 (38%) platforms demonstrated additional procedural capabilities such as bal-loon angioplasty and stent deployment. One platform, Amigo, further reported support for advanced electrophysiological tasks, including electroanatomic mapping and cardiac ablation. Experimental platforms were used in six studies (6 /16, 38%). In terms of actuation methods, only one robot platform used a magnetic field generator to operate the robot, whereas all other systems relied on mechanical actuation, i.e., direct manipulation of the instrument by mechanical force and torque transmission. Additionally, only 3 /8 (38% in eight robotic plat-forms) robotic platforms included haptic feedback capabilities. Visual feedback was obtained via direct camera feeds in two systems (25%), digital subtraction angiography (DSA) images in four systems (50%), ultrasound in one system (12.5%), and electromagnetic tracking in one system (12.5%). The following sections provide a comprehensive examination of each robotic platform. 

1) Navion: An electromagnetic navigation system (Navion, Nanoflex Robotics AG, Opfikon, Switzerland) [59] success-fully performed transatlantic MT over a distance exceeding 9000 km [13]. The Navion robotic system operates through magnetic field actuation, whereby a mobile magnetic field gen-erator directs controlled magnetic fields towards the patient, enabling the manipulation of a magnetized guidewire tip for precise navigation to the target anatomy. In the reported teleoperation configuration, the Navion system was controlled from a remote console connected via several communication pathways, including: 1) WebSocket over the public Internet 2)Ethernet and WIFI, 3)WIFI and 5G, and 4)WIFI alone. Operator feedback consisted exclusively of streamed DSA images, as no haptic feedback was available. The platform supported manipulation of a single active, magnetically actu-ated guidewire, whereas device loading and contrast injection was performed manually by the on-site team. 

2) RCMS /RVIR: A robotic catheter manipulation system (RCMS), incorporated a linear slide mechanism for device delivery with integrated force feedback capabilities [46], [47]. This system included controller-responder interaction enabled by visual feedback from an internet protocol camera (IP cam-era). The system was later upgraded to the remote-controlled vascular interventional robot (RVIR) platform [60], which maintained RCMS’ core actuation principles while introducing dual-instrument operation and enhanced force feedback via Fiber Bragg Grating (FBG) sensors, while also providing visual feedback from an IP camera. The robot was further extended by enabling the use of cloud server [55]. In its original configuration, RCMS controls a single passive instru-ment, while the RVIR expanded this capability to coordinated dual passive control of both catheter and guidewire. Both robotic platforms did not report any tasks beyond instrument navigation. 

3) VIR-2: The vascular intervention robot 2 (VIR-2) platform integrated dual-angle DSA with 3D vascular recon-struction for precise visual positioning, complemented by a catheter-mounted fiber optic pressure sensor for force feedback [48], [61], with data transmitted through Internet connection. While the actuation mechanism was not fully detailed, it 584 IEEE TRANSACTIONS ON MEDICAL ROBOTICS AND BIONICS, VOL. 8, NO. 2, MAY 2026 

reportedly combined a supporting robotic arm paired with a catheter navigator, featuring a dedicated user interface so that operators could handle a wire in a manner that simulates actual catheter manipulation. VIR-2 was able to control only a single passive instrument for navigation, while all other procedural steps were performed manually. 

4) VasCure: 5G-enabled PCI was demonstrated using the VasCure robotic platform [51], [62]. This system employed one active and two passive rollers for device manipulation, with axial rotation facilitated by a subjacent lifting mechanism. It was reported to support simultaneous manipulation of two passive instruments and to execute balloon angioplasty and stent placement. VasCure lacked integrated force feedback, however, the authors highlighted plans for future torque sensor integration. This platform’s capabilities were further validated through dedicated 5G network trials transmitting both control signals and DSA images [57]. 

5) Corpath GRX: Seven studies (44%) reported clinical use of the CorPath GRX system (Corindus Vascular Robotics, Inc., now Siemens Healthineers, Newton, USA) for teleoperated procedures [28], [29], [49], [50], [52], [53], [54]. CorPath GRX uses motor-driven friction wheels to advance and rotate instruments, and, across these studies, could sequentially manipulate up to three passive instruments. Its remote variant enables communication via public Internet, dedicated wired fiber links, or 5G networks between operator consoles and robotic units, with DSA images streamed to the operator and no haptic feedback available. The system further demonstrated the ability to perform remote stent deployment and balloon angioplasty. 

6) Allvas: The Allvas robotic system (Aopeng Medical Technology Co., Ltd, Shanghai, China) was used to demon-strate long-distance procedures [58]. The robot was actuated with dual robotic arms and gripper-embedded manipulators to allow clamping and movement of instruments [63], and was guided by intravascular ultrasound (IVUS). Each gripper manipulator handles a passive catheter or guidewire, and the system can coordinate up to four instruments to support navigation, balloon angioplasty, and stent deployment. In the included studies, the remote console and the robot were connected via a commercial 5G network, with intravascular ultrasound transmitted to the operator and no dedicated haptic feedback reported. 

7) Amigo: Interventional EP therapy consists of treating cardiac arrhythmias using specialized tools like radiofrequency ablation catheters. These devices deliver targeted thermal energy to cardiac tissue to correct abnormal electrical path-ways. The Amigo robotic system (Catheter Precision Inc., Fort Mill, USA) was shown to be capable of transcontinental EP procedures [56]. The Amigo system provides motorized manipulation of a single active steerable ablation catheter and is able to perform electroanatomic mapping and cardiac ablation remotely. In the study [56], the leader controller and follower robot were connected via a general Internet-based communication link, with electroanatomical mapping data transmitted and no haptic feedback reported. Teleoperated endovascular interventions have successfully been demonstrated using other commercial robotic systems outside of the peer-reviewed literature. Whilst not included for systematic analysis, we provide a brief mention of these systems to allow a more comprehensive understanding of advancements in the field: 

• XCath System: An endovascular robotic system devel-oped by XCath (XCath Inc., Houston, USA) imple-mented live broadcast teleoperations using electronically-controlled steerable guidewires during international medical conferences [64], [65]. Their electro-steerable guidewire robotic system was operated remotely from Abu Dhabi on a phantom model located in South Korea at a distance of 6900 km. It supports mechanically driven advancement of an electronically controlled active steer-able guidewire; in the remote trial, fluoroscopic video was transmitted via a commercial internet connection with no haptic feedback reported. The system was also reported to enable positioning and deployment of thrombectomy devices. 

• Remedy Robotics: Remedy Robotics (Remedy Robotics Inc., San Francisco, USA) successfully performed aremote endovascular navigation in a silicone model over a distance of 12800 km, from Melbourne, Australia, to Toronto, Canada [14]. While no specific details of its actuation method were provided, Remedy Robotics reported the ability to control up to four passive instruments simultaneously, and no additional procedural capabilities were described. In the experiments, DSA video streams were transmitted via commercial internet and VPN connections, and no haptic feedback was avail-able. 

• R-One System: The Robocath R-One robotic system (Robocath SAS, Rouen, France) was used to conduct remote endovascular intervention experiments. Progress-ing from 120 km in animal trials (2021) [15] to 2800 km in human coronary interventions (2023) [66]. The R-one robotic systems uses friction wheels to control a single passive instrument and was reported to support stent placement and balloon angioplasty. In the remote experiments, DSA image streams were transmitted via a 5G connection, and no haptic feedback was available. 

B. Telecommunication Framework 

The systematic review found that most studies lacked detail regarding the telecommunication technologies used, with most systems (12 /16, 75%) using general commercial internet con-nections (Table II) [28], [29], [46], [47], [48], [49], [50], [52], [53], [54], [56], [59]. Four studies (4 /16, 25%) imple-mented common commercial 5G networks (see Table II for description) [51], [55], [57], [58], including one investigation employing a dedicated 5G line for enhanced reliability [57]. Two studies [29], [54] additionally incorporated dedicated wired connections into their experimental communication sys-tem to evaluate data transmission reliability during testing. Geographically, most experiments took place in regions with established telecommunication infrastructures such as the USA and China (Fig. 4), with a paucity of teleoperation studies in low and middle income countries. Although remote experi-ments may involve geographically dispersed participants, the majority of current research remains classified as single-center due to their centralized coordination by a single institution. Bidirectional communication architectures between on-site teams and remote operators were implemented in 10 /16 (63%) studies. Among these, half the studies (5 /10) employed pre-existing video conference software, namely Jitsi (Jitsi.org) [29], LifeSize (Lifesize Inc., Austin, USA) [6], [52], Voov meeting (Tencent Inc., Hong Kong, China) [55] and Zoom CHEN et al.: REMOTE TELEOPERATION OF ENDOVASCULAR INTERVENTION ROBOTS: A SYSTEMATIC REVIEW 585  

> Fig. 4. An overview of the global layout of teleoperated endovascular intervention experiments, with each line illustrating the distinct city-to-city connections that have been tested in each study. The figure is created using Google maps.

(Zoom Inc., San Jose, USA) [56]. The remaining five studies [28], [49], [50], [53], [58] developed specialized multi-camera systems with dedicated video streaming methods to facilitate procedural guidance. Three distinct strategies to track wires and catheters emerged from the analysis: 5 /16 (31%) studies [46], [47], [48], [53], [55] employed conventional optical cameras, 7 /16 (44%) studies [28], [29], [49], [50], [51], [52], [54] utilized real-time fluoroscopic or angiographic imaging, while one study [56] implemented a simulation-based guidance system. There, catheter position was monitored with a tracking system (Aurora, Northern Digital Inc, Shelburne, USA) and subse-quently rendered incorporating with the phantom in a virtual three-dimensional display for the remote operator. Latency is the time delay between data transmission and reception. It is a critical telecommunication parameter in teleoperated endovascular intervention procedures, where real-time device control relies on uninterrupted communication. Across 12 /16 studies (75%) studies, latency was explicitly measured, with all reported values falling below the 250 ms threshold generally considered safe for PCI procedures; this 250 ms threshold was established based on systematic evalu-ation of how latency a ff ects procedural outcomes [28], [29]. While latency was prioritized for its direct impact on procedu-ral safety and operator feedback, other parameters like packet loss rate, bandwidth consistency, and jitter (variation in packet delay) were rarely analyzed. These metrics, though relevant to network performance, were omitted in most studies due to technical limitations in the testing environments. A detailed visualization of the relationship between distance and latency is shown in Fig. 5. When distance was under 2000 km, reported latencies ranged between 30 -163 ms. In contrast, for distances exceeding 4000 km, latencies spanned from 121 -162 ms.  

> Fig. 5. Latency variability compared to distance under diverse experimental conditions. Each circular marker corresponds to a specific experimental setup (denoted by Roman number) within various studies. Each color represents a particular connection method, while the circular marker’s size denotes the volume of procedures conducted for each experimental setup. *Platforms where authors did not specify detailed communication methods but broadly referenced internet-based connectivity.

In one study that investigated transfer of di ff erent infor-mation, image transfer showed higher delays than command transmissions, rising from 90 ms to 163 ms at 1100 km distance and from 81 ms to 161 ms at 18.3 km distance [57]. This suggests that the size of the transmitted data exerts a substantially greater influence than the variation in transmis-sion distance. Another study revealed no notable connection between communication methods and teleoperation latency, as experiments across three distinct network configurations (5G, Ethernet, and Wi-Fi) yielded comparable latency outcomes (134 ms–143 ms) [59]. In Han et al.’s work [57], tests I and II represented latency for transport command signals, whereas experiments III and IV targeted image transmission. The image 586 IEEE TRANSACTIONS ON MEDICAL ROBOTICS AND BIONICS, VOL. 8, NO. 2, MAY 2026          

> TABLE III SUMMARY OF CLINICAL OUTCOMES INCLUDING SUCCESS RATES , O PERATIONAL EFFICIENCY ,AND LATENCY IMPACTS

transfer showed higher delays than command transmissions, rising from 90 ms to 163 ms at 1100 km and from 81 ms to 161 ms at 18.3 km. However, latency variations are notably influenced by heterogeneous study parameters such as network load and procedural complexity, which di ff er across studies. These results are further constrained by limited experimental repetitions, preventing definitive conclusions about optimal communication protocols and operational distance. In terms of managing latency, one study used a sparse multivariate linear regression (SMLR) model to predict and mitigate latency in teleoperated systems, achieving prediction errors of network latency below 4.5 ms under fluctuating network loads and abrupt delay spikes [55]. Only 4 /16 (25%) studies implemented virtual private net-work (VPN) or firewalls to secure their data transmission. One study employed a standard VPN during communication [50], while three studies utilized both VPN and hardware firewalls simultaneously. Among these three, one study lacked detailed information about the firewall hardware [53], whereas the remaining two [52], [54] both using FortiGate (Fortinet Inc., Sunnyvale, USA) firewall to safeguard network data. Additional quantitative metrics about telecommunication tech-nologies used for every teleoperation experiment reviewed are collated in Supplementary Table III. 

C. Clinical Evaluation 

Across all studies, most individual experiments were per-formed using in vitro phantoms ( n = 152 − 260 [29], [59]). Fewer in vivo (n = 22 from [28], [48], [50], [51], and [57]) and human interventions (n = 6 from [49] and [58]) were performed. Fig. 6 illustrates the anatomical focus of the studies. Of these, 10 /16 (63%) focused on cardiac inter-ventions, 3 /16 (19%) employed generalized vascular models without anatomical specificity, while the remaining studies addressed neurovascular (n = 1), carotid (n = 1), and femoral (n = 1) interventions. Nine studies (9 /16, 56%)  

> Fig. 6. Diagram depicting the anatomical region of interest for each study.

used vascular phantoms, including: the EVE silicone simulator (FAIN-Biomedical Inc., Okayama, Japan) [46], [47], [55]; the ANGIO Mentor endovascular simulator (Simbionix USA Corporation, Cleveland, USA) [29], [52], [54]; a fluid-filled silicone vasculature model (United Biologics Inc., Irvine, USA) [53]; custom cardiac models fabricated from polymethyl methacrylate (PMMA; Plexiglas) with additively manufactured intracardiac structures [56] (detailed design of the custom model is reported in [67]) and the Trando 3D Neuro Vas-cular System I (Ningbo Trando 3D Medical Technology Co., Ltd., Ningbo, China) [59]. One hybrid study combined swine models with phantom testing using the ANGIO Mentor endovascular simulator [29]. Six preclinical studies (6 /16, 38%) employed animal models: one used beagle canines [48], five used swine [28], [29], [50], [51], [57]. Clinical trials were limited to two studies (2 /16, 13%) [49], [58], both of which centered on PCI and reported 100% procedural success across six remote operator-guided interventions. CHEN et al.: REMOTE TELEOPERATION OF ENDOVASCULAR INTERVENTION ROBOTS: A SYSTEMATIC REVIEW 587 

Table III summarizes results of the experimental evaluation across the reviewed studies, including operational e ffi ciency metrics and latency impacts. Human trials demonstrated robust success rates, with procedural success in all cases for PCI at latencies of 53 ms [49] and 30 ms [58], respectively. Although latencies below 250 ms were generally imperceptible ([29]; [28]), a noticeable delay was experienced below this commonly-accepted threshold in one study [55]. Operational duration varied substantially, with fluoroscopy times ranging from 6 .5 ± 1.8 m during in vitro peripheral vascular intervention (PVI) [52] to 104.3 m during porcine PCI [57], attributable to variation in procedural complexity. Human trials reported shorter procedure durations, with interventions completed in a mean time of 23.6 m (range: 19 − 29 m) [49]. IV. D ISCUSSION 

A. Summary of Teleoperated Endovascular Interventions 

This systematic review compared and contrasted advance-ments in teleoperated endovascular interventions from 16 studies, revealing both technological progress and unresolved challenges. It addressed a literature gap as the first comprehen-sive analysis focusing explicitly on teleoperation capabilities in endovascular robotics. Current evidence confirms that robotic systems integrated with advanced telecommunication infrastructure can successfully perform procedures over long distances, including 7000 km transatlantic operations [59] and 12800 km ultra-long-ranges [14]. This capability was enabled by synergistic combinations of telecommunication technologies, such as dedicated 5G networks for low-latency command signal transmission; hybrid communication frame-works (e.g., wired-wireless integration). Commercial platforms like the CorPath GRX and Allvas were used to validate the feasibility of teleoperation in clinical and experimental set-tings. Experimental platforms (RVIR, VasCure) have employed predictive latency models. Clinical trials for PCI achieved 100% technical success rates despite distance of 800 km, highlighting the feasibility of these systems in controlled envi-ronments. Furthermore, the integration of real-time multimodal guidance—including fluoroscopy, DSA, and videoconferenc-ing tools (e.g., Zoom, Jitsi) increased operators’ situational awareness. Initial security protocols (utilization of VPNs) indicate an increasing focus on data integrity. However, the field remains in its early developmental stages. Most investigations focus on fundamental technology vali-dation, predominantly employing phantom models or animal studies. Only two studies have progressed to prototype demon-strations in clinical environments. According to Technology Readiness Levels (TRL) guidelines [68], most of the studies are in Level 3 5, the low TRL of most studies highlights a translational gap that needs to be bridged to achieve clinical validation. All included studies exhibited a high risk of bias when assessed with ROBINS-I and QUADAS-2, mainly due to heterogeneous protocols, non-standardized patient-selection criteria, and inconsistent reference standards. The lack of standardization methodologies between studies limits cross-study comparisons. 

B. Limitations of This Review 

A potential limitation of our review lies in its scope, which restricted itself to endovascular intervention teleoper-ation. Therefore, no telesurgery studies in other medical fields were examined (e.g., laparoscopic or orthopedic domains). However, our aim was to provide a precise understanding of teleoperation of endovascular interventions which is a highly specialized area with unique challenges. An additional limita-tion arises from our focus on systems evaluated under remote teleoperation conditions, defined as interventions conducted over distances exceeding 100 m. While this criterion was adopted to emphasize clinically relevant long-distance tele-operation, it inherently excludes some studies that investigate endovascular robotic systems under short-range or next-room configurations. Although these studies do not primarily focus on remote scenarios, they may nevertheless report advances in actuation mechanisms, sensing modalities, control strategies, and system integration that are not captured within the scope of this review. Another limitation is the exclusion of pre-prints and non-peer-reviewed material which may introduce publication bias. Owing to disparate publication pace between peer-reviewed journals and pre-prints, it is conceivable that clinically-orientated teams may be more inclined to publish in a peer reviewed journal compared to more robotic-orientated teams who may publish a pre-print prior to peer-review concluding. 

C. Limitations of Teleoperated Endovascular Interventions 1) Study Design and Methodological Shortcomings: Cur-rently, teleoperation of endovascular interventions still remains at an early translational stage. Alongside the high bias risk in most studies, the level of evidence for current endovas-cular teleoperation e ffi cacy is low [69]. Indeed, only 12.5% (2 /16) of eligible studies were clinical involving humans, and these included a small number of patients. Furthermore, the inclusion criteria for these patient groups was restricted, limiting generalizability [28], [49]. Additionally, the lack of standardized reporting frameworks for metrics is problematic for cross-study comparison, which requires comprehensive criteria. These reporting criteria should include true end-to-end latency, defined as the time delay between command transmission and robotic execution with video feedback. They should also include operator-robot platform calibration, which quantifies mismatches between operator inputs and robotic outputs. Bandwidth allocation, which prioritizes fluoroscopic video streaming over control signal transmission, or video resizing should also be considered. The current latency threshold of 250 ms for PCI [28], [29] is derived from subjective operator ratings of task smooth-ness. However, no published work has rigorously quantified how transmission delays in fluoroscopic video streams impact objective performance metrics, such as catheter tip force or navigation time, even though such latency fluctuations can undermine procedural accuracy [29]. What has been demonstrated is that the size of the transmitted data exerts a substantially greater influence than the variation in transmis-sion distance. Latency variations are also notably influenced by heterogeneous study parameters such as network load and procedural complexity, which di ff er across studies. These variations are further constrained by limited experimental repetitions, preventing definitive conclusions about optimal communication protocols and operational distance. Impor-tantly, there is currently no study systematically evaluating the e ff ect of delay on clinical outcomes. In addition, most endovascular interventions (10 /16, 63%) focused on cardiac vessels, with only single studies for other critical interventions such as MT in stroke management [53], which aligning with similar resutls found in a review of AI in 588 IEEE TRANSACTIONS ON MEDICAL ROBOTICS AND BIONICS, VOL. 8, NO. 2, MAY 2026 

endovascular interventions [16]. This reveals a significant gap in teleoperation research for time-sensitive interventions such as MT, where remote systems could o ff er substantial clinical benefits. 

2) Clinical and Operational Dependencies: In the studies reviewed, robotic endovascular procedures depend on local teams for initial vascular access before remote control is initiated [49]. On-site clinicians are still required to provide technical assistance (e.g., catheter insertion, device exchanges) which further diminishes the goal of fully remote intervention. Furthermore, expertise for emergency conversion to manual control also needs to be considered [56]. While a hybrid approach (combined local and remote intervention) has facil-itated straightforward stages of remote operations, robotic platforms remain unable to remotely perform complex tasks like thrombus retrieval during MT, which local teams might not be able to perform [53]. Although these dependencies are a limitation and pose practical challenges, it is plausible that ongoing advancements in robotic dexterity and automated device management may gradually reduce the necessity for continuous on-site support except in the event of an emergency conversion. One study reported concerns regarding users who are unfa-miliar with remote control interfaces, which may introduce ine ffi ciencies during teleoperation [58]. This highlights the need for additional research on advanced simulation-based teleoperation training programs and the importance of intu-itive robotic interfaces [70], [71]. For robotic PCI, clinical teams have also reported apprehension regarding remote oper-ators with challenges in establishing collaborative confidence between remote operators and on-site teams. This may stem from poorly designed systems or communication limitations, such as inadequate audio quality and the absence of non-verbal cues [56]. Robust communication infrastructure, such as camera and audio equipment configurations, need also be further studied to ensure better communication between remote operators and on-site teams. Currently, no studies have published standardized remote-operation protocols, such as emergency checklists detailing contingency plans in case of connection failure, to facilitate safe clinical adoption and promote greater clinical team confidence. 

3) Robotic System Limitations: One teleoperation study identified compatibility limitations in the robot’s ability to accommodate specific guidewire sizes [33]. Compatibility lim-itations in the other studies were less clear although it is known that achieving broad adaptability across all guidewire and catheter type, remains a considerable challenge in endovas-cular robotics teleoperation [5]. Only three out of the eight robotic platforms included in this review provided haptic feedback. Though the studies without haptic feedback did not show a significant di ff erence in the technical success rate, one study concluded that the lack of sensing the force can restrict the operator’s awareness of subtle device interactions [53]. The ability to integrate haptic feedback into remote robotic systems presents an ongoing challenge. 

4) Uncertain Network and Communication Infrastructure: 

The scalability of teleoperation hinges on proving network abilities. Although platforms demonstrated transcontinental capability [29], real world validation of network reliability across varying geographic distances, service providers and diverse network conditions is still insu ffi cient. It is also essen-tial to anticipate and mitigate connection instability, which remains a critical obstacle. Moreover, the integration of high-bandwidth communication protocols is imperative for ensuring consistent image quality and minimal latency. Although stud-ies addressed certain aspects of wireless performance, there remains a lack of comprehensive comparison of various stan-dards (e.g., the definition of latency) under clinically pertinent settings. 

D. Future Directions 1) Endovascular Robot Technologies: a) Enhancing robot ability and autonomy: To optimize the benefits of teleoperation for endovascular robotics, automa-tion could be extended to device exchanges and contrast injection as well as tasks such as obtaining vascular access or performing advanced retrieval procedures like clot aspi-ration [52]. By allowing the robot to manage more routine tasks like contrast injection, it could help operators manage the entire procedure more comprehensively from a remote site, while also permitting the operator to direct procedure flow with minimal on-site sta ffi ng [72]. Procedures may also be quicker: experience from preclinical work indicates that automatic contrast injection, along with accessories such as remote foot-pedals, may help cut down on fluoroscopy time [52]. Furthermore, integrating autonomous navigation software or AI-based vessel-mapping features could reduce manual manipulation, enabling teleoperators to focus on decision-making aspects and immediate troubleshooting [16]. It is also plausible that through the use of AI-based autonomous navi-gation software, there would be a safety fall-back mechanism for device control, if for example, the teleoperation connection was interrupted when navigating in critical areas such as the cerebral vessels [73]. 

b) Plug-and-play systems for quick deployment: One persistent limitation in telerobotic endovascular technologies is the pre-procedure setup required to match the robot’s coordinate frame to the specific catheter or guidewire in use. Modern biplane angiography systems already perform real-time geometric auto-calibration that converts an x-ray image into absolute space without user input [74]. The remote connection between the controller and robot also require further adjustment in di ff erent network settings. Building upon this clinically proven concept, a “plug-and-play” approach in which embedded sensors allow the robot to automatically identify the attached tool and refine distance would eliminate manual calibration steps. This may reduce the total procedure times [57], which is pivotal for emergency procedures and impact clinical outcomes (e.g., MT in acute stroke) [18]. 

c) Adaptive network methods: Operating robotic sys-tems over long distances riles on robust and latency-tolerant communication solutions and therefore may require bu ff ering or predictive control algorithms that mitigate random delays and jitter [29]. For example, when transient network slow-downs occur, dynamic motion command adjustment could ensure consistent device control and prevent unintended sud-den motion. Additionally, advanced compression methods for real-time, high-resolution imaging might mitigate large data transfer burdens [75]. Parallel processing or partial rendering in the cloud also could reduce local computational loads, allowing an increase in frame rates for fluoroscopic or 3D image streams [76]. 

d) Advanced sensing and imaging: Some studies sug-gest that the absence of real-time haptic feedback has not CHEN et al.: REMOTE TELEOPERATION OF ENDOVASCULAR INTERVENTION ROBOTS: A SYSTEMATIC REVIEW 589 

impacted technical tasks [77]. However, providing teleop-erators with realistic haptic feedback data by integrating multi-axis force sensors and tactile simulators enables tele-operators to “feel” device–vessel interactions [78], which can reduce peak catheter contact forces and may lower the incidence of intimal injury [79]. Similarly, a framework that integrates 3D imaging with AI-driven algorithms, combining rotational cone-beam CT for real-time vessel segmentation, deformable registration, and automatic device tracking, may diminish dependence on flat 2D fluoroscopy, enabling the operator to navigate 3D reconstructions and expand beyond commercial biplane systems with rigid 3D overlays [80], [81]. Incorporating new technologies like augmented-reality (AR) displays can stream these adaptive 3D road maps to the remote teleoperator. Studies report shorter path-finding times and contrast savings when AR guidance is used [82]. Integrating such AR visualization into the remote console therefore o ff ers a practical route to further enhance situational awareness during remote procedure. 

2) Clinical Evaluation: a) Standardization: A meaningful comparison between studies requires harmonized test-beds, performance met-rics and telecommunication specifications. Metrics requiring standardization include common clinical metrics (technical-success, complication and total procedure time) and teleop-eration specific metrics (bandwidth class [83], “end-to-end” round-trip latency, jitter, and packet loss rate). 

b) Evidence needed: To justify adoption of teleoperated endovascular interventions, multi-center clinical trials that measure clinical outcomes such as morbidity and mortality are required for each use case. MT and PCI are well placed as use cases as they require highly specialized centralized expertise, and outcomes are time dependent reducing the benefit of transferring patients [13]. Health economic studies focusing on cost-e ff ectiveness are also needed as are usability studies incorporating operator learning curves, because current experimental settings provide controlled environments with reliable high-speed connectivity, which is crucial for teleoper-ation, broader implementation will require additional clinical, health economic and usability evidence generated in expanded geographic regions. In terms of low and middle income countries, feasibility studies could determine suitability in the first instance. 

c) Standardized curricula and simulation training: 

Robotic-specific training modules for both remote operators and on-site teams are essential. The clinical teams must become familiar with bidirectional communication systems and robotic interfaces. Standardized guidelines for teams should address network connection failures, hardware failures, device malfunctions, and emergent conversions. 

d) Cyber-security and ethical considerations: Teleop-erated endovascular intervention transmits high-resolution imaging and patient data across the internet, hence robust data security and cyber-resilience are mandatory. Advanced encryption protocols including multi-factor authentication could reduce network vulnerabilities which might other-wise compromise patient privacy [56]. The vulnerabilities of real-world robotic system require further development, including regular penetration testing, encrypted control chan-nels, and well-defined responsibility frameworks [84]. Ethical and legal aspects of teleoperation must also be carefully addressed [85]. 

3) Wireless Communication Technologies: a) Satellite networks: The rapid development of modern telecommunication technologies o ff ers new opportunities for addressing connectivity challenges in regions with underdevel-oped telecommunication infrastructure. Traditional terrestrial infrastructure, often constrained by geographical barriers, high deployment costs, and logistical complexities, has struggled to deliver reliable connectivity in underdeveloped regions. Satellite networks, such as Starlink (Starlink Services LLC, Hawthorne, USA), Iridium (Iridium Communications Inc., McLean, USA), GuoWang (China SatNet, Beijing, China) and OneWeb (Eutelsat OneWeb, London, UK) circumvent these limitations by delivering scalable, low-latency service that reduces reliance on ground-based infrastructure. These networks can deliver connectivity across vast and remote regions, including areas with little or no terrestrial coverage. Establish connection through such satellite systems could extend teleoperated endovascular interventions to underserved areas. 

b) Over-the-air computation: Over-the-air computation (AirComp) is a communication technique that exploits the signal superposition property of wireless multiple-access chan-nels to directly compute functions of distributed data during transmission [86]. Instead of sending raw data from multi-ple sensors to a central processor for aggregation, AirComp enables simultaneous transmission of analogue-modulated sig-nals, allowing the receiver to obtain a function (e.g., sum, mean) of the data “in the air.” This approach reduces latency and communication overhead, making it particularly suitable for applications requiring real-time data fusion and low-latency control, such as remote robotic systems and teleoperation. In teleoperated endovascular robotics, AirComp can facilitate fast aggregation of sensor measurements, like haptic feedback or vital signs, improving responsiveness and system e ffi ciency without increasing bandwidth requirements. 

c) Integrated sensing and communication (ISAC) &

semantic communication: Teleoperated endovascular pro-cedures require transmission of multiple sources of data, including high-resolution fluoroscopy images, haptic feedback data (if present), audio-visual signals (operating room condi-tions), patient vital signs, and potentially, instructional text. Given that both sensing and communication systems typically share common frequency bands, such as the millimetre-wave (mmWave) spectrum, this overlap can lead to spectrum congestion and performance limitations. Two complementary techniques may help to solve the data transmission problem: 

• ISAC: ISAC o ff ers a unified framework that seamlessly integrates sensing and wireless communication func-tionalities within a single system, leveraging a shared spectrum and potentially shared hardware resources. This configuration enables simultaneous and interference-aware data transmission [37]. By jointly modulating radar waveforms onto the communication carrier or by designing joint signals, ISAC re-uses the spectrum and enables a synergistic relationship, lets radar echoes and user data occupy the same time–frequency resources instead of being separated by guard bands [87]. Camera-assisted ISAC has also developed recently, enabling the combination of high-definition imaging with intelligent processing techniques, thereby improving surgical accu-racy and real-time responsiveness [88]. In teleoperation scenarios, the same ISAC link must carry bidirec-tional, low-latency audio plus several synchronized video 590 IEEE TRANSACTIONS ON MEDICAL ROBOTICS AND BIONICS, VOL. 8, NO. 2, MAY 2026 

streams from spatially distributed cameras, giving the remote operator full situational awareness. Commercial platforms for video-conferencing generally o ff er limited viewpoints. Embedding the multi-camera uplink and the haptic-feedback downlink in an ISAC waveform therefore delivers spectrum e ffi ciency. 

• Semantic communication: Semantic communication emphasizes the extraction and transmission of contextually relevant and meaningful information, reducing redundant data transmission and bandwidth demands, and minimizing latency [38], [89]. For example, a semantic communication system can selectively prioritize key video frames or essential features, such as endovascular instrument movements instead of transmitting complete video streams in full resolution [90]. Similarly, haptic feedback can be streamlined by encoding only pertinent tactile information, omitting redundant signals [91]. This targeted approach not only alleviates network congestion but enhances transmission reliability, thus improving teleoperated precision and e ffi cacy [83]. 

d) Edge intelligence: Edge intelligence refers to the inte-gration of real-time data processing and AI-driven decision-making at or near the end device (responder-side intervention robots). This configuration removes the need for additional cloud-based data transfer, thereby decreasing latency, con-serving bandwidth, and ensuring greater data privacy [39]. Endovascular teleoperations demand ultra-low latency to syn-chronize the operator’s actions with robotic counterparts. Even slight delays can undermine surgical precision, compromising patient outcomes. Only critical data is subsequently transmit-ted to centralized systems, optimizing bandwidth usage and ensuring timely delivery of actionable insights [92]. By pro-cessing and temporarily storing sensitive information locally, edge intelligence is able to reduce vulnerabilities associated with cloud-based data transfers. 

4) Sensing Technologies: a) Multimodal and multiband sensing: Multimodal and multiband sensing strategies enhance perception by combining data from diverse sensing modalities and frequency bands [93]. Multimodal sensing integrates heterogeneous data sources, such as audio, visual and haptic feedback, to provide aricher and more comprehensive understanding of the operative environment. In contrast, multiband sensing fuses data cap-tured across di ff erent frequency bands, enabling the system to exploit complementary signal characteristics while improving robustness and adaptability. When applied to teleoperation, the integration of these sensing approaches allows sensor data from multiple modalities and frequency bands to be com-bined e ffi ciently. This not only reduces signal cross-talk and leverages underutilized spectral resources but also enhances signal integrity without requiring additional cabling. As a result, it improves overall sensing performance and situational awareness for the remote operator. 

b) Neuromorphic sensing: Neuromorphic sensing is an emerging paradigm inspired by the structure and function of biological sensory systems, particularly the human brain and nervous system [94]. Unlike conventional sensors that sample at fixed rates, neuromorphic sensors are event-driven: they transmit data only when a meaningful change occurs. This approach enables ultra-low-latency signal processing while cutting bandwidth and power consumption, which is ben-eficial for telesurgical systems. For example, neuromorphic vision sensors can capture rapid changes in contrast within fluoroscopic or intravascular imaging sequences, aiding precise navigation and real-time decision-making. When integrated with haptic feedback and physiological monitoring, neuromor-phic sensing enhances the robot’s situational awareness and enables more intuitive teleoperation. 

c) Near-field e ff ects in high-frequency sensing: Near-field sensing refers to the use of electromagnetic fields in the immediate vicinity of a sensor, typically within one wavelength of the signal, to capture high-resolution spatial and physiological information. Unlike far-field systems that rely on radiated waves for distant target detection, near-field sensing exploits evanescent or reactive fields, enabling fine-grained, localized measurements with reduced interference and high sensitivity [95]. In the context of endovascular robots, near-field sensing can be used for precise tracking of catheter tips, detecting tissue proximity, or monitoring subtle physiological changes such as blood flow or vessel wall motion. Millimeter-wave and terahertz-based near-field sensors are especially promising due to their compact form factor and the ability of the generated waves to penetrate biological tissues at shallow depths. 

5) Other Technologies and Artificial Intelligence: Beyond the wireless communication and sensing techniques discussed above, several emerging concepts can further strengthen tele-operated endovascular intervention. A concise overview is provided below. 

a) Split computation method: Split computation is an architectural method that partitions a workload across two or more processing tiers. The computation during the teleopera-tion procedure can be split across various computers to lower both the transmission cost and computation time [96]. 

b) Generative-AI reconstruction: Generative-AI recon-struction in live fluoroscopic video transmission uses deep generative models to rebuild high-fidelity frames from bandwidth-friendly, low-resolution or sparsely coded streams [97]. By hallucinating intermediate fluoroscopy frames, this method allows remote operators to receive low-latency video even over constrained networks and enhances situational awareness when streaming at lower frame rates. 

c) Immersive communication: Immersive communica-tion enhances traditional telepresence by incorporating extended-reality visuals, spatial audio, and haptic feedback, enabling remote users to feel co-located within a shared 3D environment [98]. When applied to teleoperated endovascular intervention, these multimodal channels enable a surgeon equipped with a AR headset or holographic display to view stereoscopic live fluoroscopy while remaining aware of the sur-rounding operating room environment. Meanwhile, a robotic system executes precise actions at the patient’s bedside. The integration of generative AI for scene reconstruction further enhances the experience by enabling high-resolution, low-latency rendering, thereby improving visual realism and system responsiveness. 

d) Distributed-AI: Distributed AI is a system architecture in which multiple intelligent agents or computational nodes collaborate by sharing information, distributing tasks, and making collective decisions to solve complex problems. Unlike centralized AI, distributed AI exploits parallel processing and geographic decentralization, providing greater scalability, robustness, and reduced latency. In the context of telesurgery, distributed AI enables decentralized processing of sensor data, adaptive control, and real-time decision-making across CHEN et al.: REMOTE TELEOPERATION OF ENDOVASCULAR INTERVENTION ROBOTS: A SYSTEMATIC REVIEW 591 

interconnected robotic components and remote operators [99]. In the clinic, individual edge devices can locally analyze portions of sensor data, alleviating computational burden on any single node and enhancing resilience to network delays or failures. This distributed approach facilitates seamless inte-gration of multimodal sensing and communication, ultimately improving the precision, responsiveness, and safety of remote surgical procedures. 

e) Trustworthy AI: Trustworthy AI is essential in sur-gically relevant contexts; it must be demonstrably safe, reliable, transparent, and ethically aligned while assisting with or automating surgical tasks across a network. Achieving this requires rigorous validation of algorithms, transparent decision-making processes, data-privacy protections, ongo-ing performance assessment, human oversight, patient-welfare safeguards, and clear clinician responsibility [100]. V. C ONCLUSION 

Teleoperated robotics for endovascular procedures have proven technically viable, achieving 100% procedural success in two small human PCI clinical trials. However, most of the supporting evidence still stems from phantom or animal stud-ies, and the low TRL, coupled with considerable risk of bias in available studies highlight a translational gap that needs to be bridged to achieve clinical validation. Standardised reporting of performance metrics would allow for meaningful compar-ison across investigations. Advances in haptic feedback, AI-assisted navigation, and resilient telecommunication networks are expected to enhance precision, bolster operator confidence, and expand global accessibility. Ultimately, robust prospective evidence with harmonized methodologies will be required to establish clinical validity and facilitate widespread adoption. REFERENCES [1] D. L. Miller, “Overview of contemporary interventional fluoroscopy procedures,” Health Phys. , vol. 95, no. 5, pp. 638–644, 2008. [2] H. Rafii-Tari, C. J. Payne, and G.-Z. Yang, “Current and emerging robot-assisted endovascular catheterization technologies: A review,” 

Ann. Biomed. Eng. , vol. 42, no. 4, pp. 697–715, Apr. 2014. [3] D. L. Miller et al., “Occupational radiation protection in inter-ventional radiology: A joint guideline of the cardiovascular and interventional radiology society of Europe and the society of inter-ventional radiology,” CardioVascular Interventional Radiol. , vol. 33, no. 2, pp. 230–239, Apr. 2010, doi: 10.1007 /s00270-009-9756-7. [4] A. M. Ross, J. Segal, D. Borenstein, E. Jenkins, and S. Cho, “Prevalence of spinal disc disease among interventional cardiologists,” 

Amer. J. Cardiology , vol. 79, no. 1, pp. 68–70, Jan. 1997. [Online]. Available: https: // www.ajconline.org /article /S0002-9149(96)00678-9 /

abstract [5] W. Crinnion et al., “Robotics in neurointerventional surgery: A system-atic review of the literature,” J. NeuroInterventional Surgery , vol. 14, no. 6, pp. 539–545, Jun. 2022. [6] R. D. Madder et al., “Impact of robotics and a suspended lead suit on physician radiation exposure during percutaneous coronary intervention,” Cardiovascular Revascularization Med. ,vol. 18, no. 3, pp. 190–196, Apr. 2017. [Online]. Available: https: // 

www.sciencedirect.com /science /article /pii /S1553838916303475 [7] C. V. Riga, N. J. W. Cheshire, M. S. Hamady, and C. D. Bick-nell, “The role of robotic endovascular catheters in fenestrated stent grafting,” J. Vascular Surgery , vol. 51, no. 4, pp. 810–820, Apr. 2010. [Online]. Available: https: // www.sciencedirect.com /science /article /pii /

S0741521409020989 [8] S. Wei et al., “Telemanipulated vascular intervention system for min-imally invasive surgery,” IEEE Trans. Med. Robot. Bionics , vol. 6, no. 4, pp. 1512–1525, Nov. 2024. [9] D. von Arx, C. Fischer, H. Torlakcik, S. Pan´ e, B. J. Nelson, and Q. Boehler, “Simultaneous localization and actuation using electromag-netic navigation systems,” IEEE Trans. Robot. , vol. 40, pp. 1292–1308, Dec. 2024. [Online]. Available: https: // ieeexplore.ieee.org /document /

10347454 [10] Y. Kim et al., “Telerobotic neurovascular interventions with magnetic manipulation,” Sci. Robot. , vol. 7, no. 65, p. 9907, Apr. 2022. [11] X. Bao et al., “Multilevel operation strategy of a vascular interventional robot system for surgical safety in teleoperation,” IEEE Trans. Robot. ,vol. 38, no. 4, pp. 2238–2250, Aug. 2022. [Online]. Available: https: // 

ieeexplore.ieee.org /document /9686370 [12] V. Mendes Pereira et al., “First-in-human, robotic-assisted neuroendovascular intervention,” J. NeuroInterventional Surgery ,vol. 12, no. 4, pp. 338–340, Apr. 2020. [Online]. Available: https: // 

jnis.bmj.com /content /12 /4/338 [13] B. J. Nelson, B. R. Bendok, E. L. Turcotte, and H. H. Batjer, “Remote magnetic navigation enables precision telesurgery,” Sci. Robot. , vol. 9, no. 87, p. 3187, Feb. 2024. [Online]. Available: https: // 

www.science.org /doi /10.1126 /scirobotics.ado3187 [14] D. Bell, “E-069 Remotely operated neurovascular robotic system,” 

J. NeuroInterventional Surg. , vol. 16, pp. A123–A123, Jul. 2024. [Online]. Available: https: // jnis.bmj.com /content /16 /Suppl 1/A123.1 [15] M. Nicholls, “Mark nicholls speaks to professor Eric durand and professor R´ emi sabatier about Europe’s first remote robotic-assisted angioplasty procedure,” Eur. Heart J. , vol. 42, no. 32, pp. 3033–3035, Aug. 2021, doi: 10.1093 /eurheartj /ehab085. [16] H. Robertshaw et al., “Artificial intelligence in the autonomous navigation of endovascular interventions: A systematic review,” 

Frontiers Human Neurosci. , vol. 17, Aug. 2023, Art. no. 1239374. [Online]. Available: https: // www.frontiersin.org /journals /human-neuroscience /articles /10.3389 /fnhum.2023.1239374 /full [17] M. A. Schneider, D. Gero, M. M¨ uller, K. Horisberger, A. Rickenbacher, and M. Turina, “Inequalities in access to minimally invasive general surgery: A comprehensive nationwide analysis across 20 years,” Sur-gical Endoscopy , vol. 35, no. 11, pp. 6227–6243, Nov. 2021. [18] P. S. Fransen et al., “Time to reperfusion and treatment e ff ect for acute ischemic stroke: A randomized clinical trial,” JAMA Neurol. , vol. 73, no. 2, pp. 190–196, 2016. [19] P. McMeekin, P. White, M. A. James, C. I. Price, D. Flynn, and G. A. Ford, “Estimating the number of U.K. stroke patients eligible for endovascular thrombectomy,” Eur. Stroke J. , vol. 2, no. 4, pp. 319–326, Dec. 2017, doi: 10.1177 /2396987317733343. [20] M. Goyal et al., “Endovascular thrombectomy after large-vessel ischaemic stroke: A meta-analysis of individual patient data from five randomised trials,” Lancet , vol. 387, no. 10029, pp. 1723–1731, Apr. 2016. [21] Healthcare Quality Improvement Partnership. (Aug. 2024). Sentinel Stroke National Audit Programme, ‘stroke: Ssnap Annual Report 2024’ .[Online]. Available: https: // www.hqip.org.uk /resource /ssnap-nov-2023 /

[22] J. L. Saver et al., “Time to treatment with endovascular thrombectomy and outcomes from ischemic stroke: A meta-analysis,” JAMA , vol. 316, no. 12, pp. 1279–1289, Sep. 2016, doi: 10.1001 /jama.2016.13647. [23] M. N. Ungerer, D. Bartig, D. Richter, C. Krogias, W. Hacke, and C. Gumbinger, “The evolution of acute stroke care in Germany from 2019 to 2021: Analysis of nation-wide administrative datasets,” 

Neurological Res. Pract. , vol. 6, no. 1, p. 4, Jan. 2024. [24] A. Jafarli et al., “Trends in ischemic stroke hospitalization and out-comes in the United States pre-and peri-COVID-19 pandemic: A national inpatient sample study,” J. Clin. Med. , vol. 14, no. 4, p. 1354, Feb. 2025. [25] Q. Ye et al., “Rates of intravenous thrombolysis and endovascular therapy for acute ischaemic stroke in China between 2019 and 2020,” 

Lancet Regional Health–Western Pacific , vol. 21, Feb. 2022, Art. no. 100406. [26] P. Picozzi, U. Nocco, G. Puleo, C. Labate, and V. Cimolin, “Telemedicine and robotic surgery: A narrative review to analyze advantages, limitations and future developments,” Electronics , vol. 13, no. 1, p. 124, Dec. 2023. [27] D. Sacks et al., “Multisociety consensus quality improvement revised consensus statement for endovascular therapy of acute ischemic stroke,” Int. J. Stroke , vol. 13, no. 6, pp. 612–632, 2018. [28] M. F. Eleid et al., “Remote robotic percutaneous coronary intervention: An animal feasibility study,” Catheterization Cardiovascular Interven-tions , vol. 97, no. 3, pp. E274–E279, Feb. 2021. [29] R. D. Madder et al., “Network latency and long-distance robotic telestenting: Exploring the potential impact of network delays on telestenting performance,” Catheterization Cardiovascular Interven-tions , vol. 95, no. 5, pp. 914–919, Apr. 2020. [30] P. Barba, J. Stramiello, E. K. Funk, F. Richter, M. C. Yip, and R. K. Orosco, “Remote telesurgery in humans: A systematic review,” 

Surgical Endoscopy , vol. 36, no. 5, pp. 2771–2777, May 2022. 592 IEEE TRANSACTIONS ON MEDICAL ROBOTICS AND BIONICS, VOL. 8, NO. 2, MAY 2026 

[31] R. Lenthall, N. McConachie, P. White, A. Clifton, and C. Rowland-Hill, “BSNR training guidance for mechanical thrombectomy,” Clin. Radiol. , vol. 72, no. 2, pp. 175.e11–175.e18, Feb. 2017. [32] J. Marescaux et al., “Transatlantic robot-assisted telesurgery,” Nature ,vol. 413, no. 6854, pp. 379–380, Sep. 2001. [Online]. Available: https: // www.nature.com /articles /35096636 [33] P. Legeza et al., “Impact of network performance on remote robotic-assisted endovascular interventions in porcine model,” J. Robotic Surgery , vol. 16, no. 1, pp. 29–35, Feb. 2022. [Online]. Available: https: // www.ncbi.nlm.nih.gov /pmc /articles /PMC8863762 /

[34] G. Moustris, C. Tzafestas, and K. Konstantinidis, “A long distance telesurgical demonstration on robotic surgery phantoms over 5G,” Int. J. Comput. Assist. Radiol. Surgery , vol. 18, no. 9, pp. 1577–1587, Apr. 2023. [35] P. J. Choi, R. J. Oskouian, and R. S. Tubbs, “Telesurgery: Past, present, and future,” Cureus , vol. 10, no. 5, p. e2716, May 2018. [Online]. Available: https: // www.ncbi.nlm.nih.gov /pmc /articles /PMC6067812 /

[36] H. Yuan, N. Xiao, M. Cheng, and K. Wang, “A teleoperation control method for vascular interventional surgery robot,” in Proc. IEEE Int. Conf. Mechatronics Autom. (ICMA) , Aug. 2021, pp. 1027–1032. [Online]. Available: https: // ieeexplore.ieee.org /document /9512797 [37] F. Liu, C. Masouros, A. P. Petropulu, H. Gri ffi ths, and L. Hanzo, “Joint radar and communication design: Applications, state-of-the-art, and the road ahead,” IEEE Trans. Commun. , vol. 68, no. 6, pp. 3834–3862, Jun. 2020. [38] X. Luo, H.-H. Chen, and Q. Guo, “Semantic communications: Overview, open issues, and future research directions,” IEEE Wireless Commun. , vol. 29, no. 1, pp. 210–219, Feb. 2022. [39] Q. Luo, S. Hu, C. Li, G. Li, and W. Shi, “Resource scheduling in edge computing: A survey,” IEEE Commun. Surveys Tuts. , vol. 23, no. 4, pp. 2131–2165, 4th Quart., 2021. [40] S. Xu, M. Perez, K. Yang, C. Perrenot, J. Felblinger, and J. Hubert, “Determination of the latency e ff ects on surgical performance and the acceptable latency levels in telesurgery using the dV-Trainer RO

simulator,” Surgical Endoscopy , vol. 28, no. 9, pp. 2569–2576, Sep. 2014, doi: 10.1007 /s00464-014-3504-z. [41] Y. Li et al., “Design of vascular interventional surgical robot with network time delay analysis for master-slave teleoperation,” in Proc. 4th Int. Conf. Intell. Auto. Syst. (ICoIAS) , May 2021, pp. 406–412. [Online]. Available: https: // ieeexplore.ieee.org /document /9527625 [42] S. E. Butner and M. Ghodoussi, “Transforming a surgical robot for human telesurgery,” IEEE Trans. Robot. Autom. , vol. 19, no. 5, pp. 818–824, Oct. 2003. [Online]. Available: https: // 

ieeexplore.ieee.org /document /1236755 [43] M. J. Page et al., “The PRISMA 2020 statement: An updated guideline for reporting systematic reviews,” BMJ , vol. 372, p. 71, Mar. 2021. [Online]. Available: https: // www.bmj.com /content /372 /bmj.n71 [44] P. F. Whiting et al., “QUADAS-2: A revised tool for the quality assessment of diagnostic accuracy studies,” Ann. Internal Med. ,vol. 155, no. 8, pp. 529–536, Oct. 2011. [Online]. Available: https: // www.acpjournals.org /doi /full /10.7326 /0003-4819-155-8-201110180-00009 [45] J. A. Sterne et al., “ROBINS-I: A tool for assessing risk of bias in non-randomised studies of interventions,” BMJ , vol. 355, p. i4919, Oct. 2016. [46] S. Guo, N. Xiao, B. Gao, T. Tamiya, and M. Kawanishi, “Internet based remote control for a robotic catheter manipulating system,” in Proc. ICME Int. Conf. Complex Med. Eng. (CME) , Jul. 2012, pp. 540–544. [Online]. Available: https: // ieeexplore.ieee.org /document /6275614 [47] N. Xiao, S. Guo, B. Gao, X. Ma, T. Tamiya, and M. Kawanishi, “Internet-based robotic catheter surgery system—System design and performance evaluation,” in Proc. IEEE Int. Conf. Autom. Logistics ,Zhengzhou, Aug. 2012, pp. 634–640. [Online]. Available: http: // 

ieeexplore.ieee.org /document /6308155 /

[48] W.-s. Lu et al., “Experimental study of remote angiography using vascular interventional robot,” in Proc. ICME Int. Conf. Complex Med. Eng. , May 2013, pp. 383–387. [Online]. Available: https: // 

ieeexplore.ieee.org /document /6548274 [49] T. M. Patel, S. C. Shah, and S. B. Pancholy, “Long distance tele-robotic-assisted percutaneous coronary intervention: A report of first-in-human experience,” EClinicalMedicine , vol. 14, pp. 53–58, Sep. 2019. [Online]. Available: https: // www.thelancet.com /journals /

eclinm /article /PIIS2589-5370(19)30137-3 /fulltext [50] R. D. Madder et al., “Feasibility of robotic telestenting over long geo-graphic distances: A pre-clinical ex vivo and in vivo study,” EuroInter-vention , vol. 15, no. 6, pp. e510–e512, Aug. 2019. [Online]. Available: https: // eurointervention.pcronline.com /doi /10.4244 /EIJ-D-19-00106 [51] L.-S. Zhang et al., “An improved networked predictive controller for vascular robot using 5G networks,” in Proc. 43rd Annu. Int. Conf. IEEE Eng. Med. Biol. Soc. (EMBC) , Nov. 2021, pp. 4674–4678. [Online]. Available: https: // ieeexplore.ieee.org /document /9630311 [52] P. Legeza, K. Sconzert, J.-M. Sungur, T. M. Loh, G. Britz, and A. Lumsden, “Preclinical study testing feasibility and technical require-ments for successful telerobotic long distance peripheral vascular intervention,” Int. J. Med. Robot. Comput. Assist. Surgery , vol. 17, no. 3, p. 2249, Jun. 2021. [53] J. Singer, S. VanOosterhout, and R. Madder, “Remote robotic endovas-cular thrombectomy for acute ischaemic stroke,” BMJ Neurol. Open ,vol. 3, no. 1, Jun. 2021, Art. no. e000141. [Online]. Available: https: // 

neurologyopen.bmj.com /content /3/1/e000141 [54] R. D. Madder et al., “Robotic telestenting performance in transconti-nental and regional pre-clinical models,” Catheterization Cardiovascu-lar Interventions , vol. 97, no. 3, pp. E327–E332, Feb. 2021. [Online]. Available: https: // onlinelibrary.wiley.com /doi /pdf /10.1002 /ccd.29115 [55] C. Yang, S. Guo, Y. Guo, and X. Bao, “Cloud communication-based sensing performance evaluation of a vascular interventional robot system,” IEEE Sensors J. , vol. 22, no. 9, pp. 9005–9017, May 2022. [Online]. Available: https: // ieeexplore.ieee.org /document /

9738607 [56] B. Serafini et al., “Exploring telerobotic cardiac catheter ablation in a rural community hospital: A pilot study,” Cardiovascular Digit. Health J. , vol. 3, no. 6, pp. 313–319, Dec. 2022. [Online]. Available: https: // 

www.sciencedirect.com /science /article /pii /S2666693622001682 [57] W. Han et al., “A multi-device robotic-assisted PCI system: A proof-of concept study for left main bifurcation stenting with culotte technique in a porcine model,” Cardiology Plus , vol. 8, no. 3, pp. 191–195, Sep. 2023. [Online]. Available: https: // journals.lww.com /cardioplus /fulltext /2023 /07000 /

a multi device robotic assisted pci system a.5.aspx [58] K. Xu et al., “Long-distance tele-robotic-assisted percutaneous coro-nary intervention: A case report of first-in-patient in China,” 

Cardiology Discovery , vol. 4, no. 3, pp. 245–249, Sep. 2024. [Online]. Available: https: // journals.lww.com /cd /fulltext /2024 /09000 /

long distance tele robotic assisted percutaneous.8.aspx [59] R. D. Madder, S. VanOosterhout, J. L. Parker, and A. Candreva, “Transatlantic telerobotic coronary angiography,” JACC: Adv. , vol. 4, no. 1, Jan. 2025, Art. no. 101456. [Online]. Available: https: // 

www.jacc.org /doi /10.1016 /j.jacadv.2024.101456 [60] X. Bao, S. Guo, N. Xiao, Y. Li, C. Yang, and Y. Jiang, “A cooperation of catheters and guidewires-based novel remote-controlled vascular interventional robot,” Biomed. Microdevices , vol. 20, no. 1, p. 20, Feb. 2018, doi: 10.1007 /s10544-018-0261-0. [61] W.-S. Lu et al., “Application study of medical robots in vascular intervention,” Int. J. Med. Robot. Comput. Assist. Surgery , vol. 7, no. 3, pp. 361–366, Sep. 2011. [62] H.-L. Zhao et al., “Design and performance evaluation of a novel vascu-lar robotic system for complex percutaneous coronary interventions,” in 

Proc. 43rd Annu. Int. Conf. IEEE Eng. Med. Biol. Soc. (EMBC) , Nov. 2021, pp. 4679–4682. [Online]. Available: https: // ieeexplore.ieee.org /

document /9629943 [63] C. Song et al., “A novel endovascular robotic-assisted system for endovascular aortic repair: First-in-human evaluation of practicability and safety,” Eur. Radiol. , vol. 33, no. 11, pp. 7408–7418, Jun. 2023, doi: 10.1007 /s00330-023-09810-x. [64] J. Bell. (May 2024). XCath Successfully Performs First Public Telerobotic Mechanical Thrombectomy Demonstration . [Online]. Available: https: // neuronewsinternational.com /xcath-successfully-performs-first-public-telerobotic-mechanical-thrombectomy-demonstration /

[65] (Apr. 2024). XCath Highlights Endovascular Robotics Innovation At SLICE Next Frontiers . [Online]. Available: https: // neuronewsinternational.com /xcath-highlights -endovascular-robotics-innovation-at-slice-next-frontiers /

[66] Robocath Performs World’s First-In-Human Remote Robotic Coronary Angioplasty Between Two Chinese Cities 1,700 Miles Apart—Robocath . [Online]. Available: https: // www.robocath.com /

robocath-performs-worlds-first-in-human-remote-robotic-coronary-angioplasty-between-two-chinese-cities-1700-miles-apart /

[67] S. P. Seslar and K. K. Patton, “Initial experience with a novel electrophysiology mapping simulator,” Pacing Clin. Electrophysiology ,vol. 41, no. 2, pp. 197–202, Feb. 2018. [Online]. Available: https: // 

onlinelibrary.wiley.com /doi /pdf /10.1111 /pace.13262. [68] J. C. Mankins et al., “Technology readiness levels,” White Paper, Apr. 1995, vol. 6. CHEN et al.: REMOTE TELEOPERATION OF ENDOVASCULAR INTERVENTION ROBOTS: A SYSTEMATIC REVIEW 593 

[69] OCEBM Levels of Evidence Working Group. (2011). The Oxford Levels of Evidence 2. Accessed: Jul. 1, 2025. [Online]. Avail-able: https: // www.cebm.ox.ac.uk /resources /levels-of-evidence /ocebm-levels-of-evidence [70] B. Jackson et al., “Comparative verification of control method-ology for robotic interventional neuroradiology procedures,” Int. J. Comput. Assist. Radiol. Surgery , vol. 18, no. 11, pp. 1977–1986, Jul. 2023. [71] C. C. Nguyen et al., “Advanced user interfaces for teleoperated surgical robotic systems,” Adv. Sensor Res. , vol. 2, no. 4, Apr. 2023, Art. no. 2200036. [72] H. Robertshaw, L. Karstensen, B. Jackson, A. Granados, and T. C. Booth, “Autonomous navigation of catheters and guidewires in mechanical thrombectomy using inverse reinforcement learning,” Int. J. Comput. Assist. Radiol. Surgery , vol. 19, no. 8, pp. 1569–1578, Jun. 2024. [73] H. Robertshaw et al., “Reinforcement learning for safe autonomous two-device navigation of cerebral vessels in mechanical thrombectomy,” Int. J. Comput. Assist. Radiol. Surgery , vol. 20, no. 6, pp. 1077–1086, Apr. 2025. [74] B. L. Kaptein, K. B. Shelburne, M. R. Torry, and J. E. Giphart, “A comparison of calibration methods for stereo fluoroscopic imag-ing systems,” J. Biomechanics , vol. 44, no. 13, pp. 2511–2515, Sep. 2011. [75] S. Avgousti et al., “Medical telerobotic systems: Current status and future trends,” Biomed. Eng. OnLine , vol. 15, no. 1, pp. 1–44, Dec. 2016. [76] Y. Li, N. Raison, S. Ourselin, T. Mahmoodi, P. Dasgupta, and A. Granados, “AI solutions for overcoming delays in telesurgery and telementoring to enhance surgical practice and education,” J. Robotic Surgery , vol. 18, no. 1, p. 403, Nov. 2024. [77] N. M. Cancelliere et al., “Robotic-assisted intracranial aneurysm treatment: 1 year follow-up imaging and clinical outcomes,” J. Neu-roInterventional Surgery , vol. 14, no. 12, pp. 1229–1233, Dec. 2022, doi: 10.1136 /neurintsurg-2021-017865. [78] L. Zhang et al., “An advanced robotic system incorporating haptic feedback for precision cardiac ablation procedures,” Sci. Rep. , vol. 15, no. 1, p. 6839, Feb. 2025. [79] G. Fagogenis et al., “Autonomous robotic intracardiac catheter naviga-tion using haptic vision,” Sci. Robot. , vol. 4, no. 29, Apr. 2019, Art. no. eaaw1977. [80] S. Healthineers. Artis Q—Visionary Intervention . Accessed: May 27, 2025. [Online]. Available: https: // www.siemens-healthineers.com /en-us /angio /artis-interventional-angiography-systems /artis-q [81] Philips. Vesselnavigator—3D Image Fusion Technology for Endovascu-lar Procedures . Accessed: May 27, 2025. [Online]. Available: https: // 

www.philips.com.sg /healthcare /product /HCNCVC465 /vessel-navigator [82] A. Elsakka, B. J. Park, B. Marinelli, N. C. Swinburne, and J. Sche ffl ein, “Virtual and augmented reality in interventional radiology: Current applications, challenges, and future directions,” Techn. Vascular Inter-ventional Radiol. , vol. 26, no. 3, Sep. 2023, Art. no. 100919. [83] Y. Ebihara et al., “Tele-assessment of bandwidth limitation for remote robotics surgery,” Surgery Today , vol. 52, no. 11, pp. 1653–1659, Nov. 2022. [84] W. J. Gordon, N. Ikoma, H. Lyu, G. P. Jackson, and A. Landman, “Protecting procedural care—Cybersecurity considerations for robotic surgery,” NPJ Digit. Med. , vol. 5, no. 1, p. 148, 2022. [85] V. Patel et al., “Technical and ethical considerations in telesurgery,” 

J. Robotic Surgery , vol. 18, no. 1, p. 40, Jan. 2024. [86] A. S ¸ ahin and R. Yang, “A survey on over-the-air computation,” IEEE Commun. Surveys Tuts. , vol. 25, no. 3, pp. 1877–1908, 3rd Quart., 2023. [87] F. Liu et al., “Integrated sensing and communications: Toward dual-functional wireless networks for 6G and beyond,” IEEE J. Sel. Areas Commun. , vol. 40, no. 6, pp. 1728–1767, Jun. 2022. [88] Y. Lu, W. Mao, H. Du, O. A. Dobre, D. Niyato, and Z. Ding, “Semantic-aware vision-assisted integrated sensing and communica-tion: Architecture and resource allocation,” IEEE Wireless Commun. ,vol. 31, no. 3, pp. 302–308, Jun. 2024. [89] Y. Yang et al., “E-healthcare systems: Integrated sensing, computing, and semantic communication with physical layer security,” 2024, 

arXiv:2409.20453 .[90] H. Li, H. Tong, S. Wang, N. Yang, Z. Yang, and C. Yin, “Video seman-tic communication with major object extraction and contextual video encoding,” in Proc. IEEE Wireless Commun. Netw. Conf. (WCNC) ,Apr. 2024, pp. 1–6. [91] I. Vittorias, J. Kammerl, S. Hirche, and E. Steinbach, “Perceptual coding of haptic data in time-delayed teleoperation,” in Proc. World Haptics 3rd Joint EuroHaptics Conf. Symp. Haptic Interfaces Virtual Environ. Teleoperator Syst. , Mar. 2009, pp. 208–213. [92] W. Y. B. Lim et al., “Realizing the metaverse with edge intelligence: A match made in heaven,” IEEE Wireless Commun. , vol. 30, no. 4, pp. 64–71, Aug. 2023. [93] I. El Rassi and J.-M. El Rassi, “A review of haptic feedback in tele-operated robotic surgery,” J. Med. Eng. Technol. , vol. 44, no. 5, pp. 247–254, Jul. 2020. [94] T. Jiang et al., “Tetrachromatic vision-inspired neuromorphic sensors with ultraweak ultraviolet detection,” Nature Commun. , vol. 14, no. 1, p. 2281, Apr. 2023. [95] J. Cong et al., “Near-field integrated sensing and communication: Opportunities and challenges,” IEEE Wireless Commun. , vol. 31, no. 6, pp. 162–169, Dec. 2024. [96] D. A. Meshram and D. D. Patil, “5G enabled tactile internet for tele-robotic surgery,” Proc. Comput. Sci. , vol. 171, pp. 2618–2625, 2020. [97] V. Ghodrati et al., “Temporally aware volumetric generative adversarial network-based MR image reconstruction with simultaneous respiratory motion compensation: Initial feasibility in 3D dynamic cine cardiac MRI,” Magn. Reson. Med. , vol. 86, no. 5, pp. 2666–2683, Nov. 2021. [98] P. P´ erez, E. Gonzalez-Sosa, J. Guti´ errez, and N. Garc´ ıa, “Emerging immersive communication systems: Overview, taxonomy, and good practices for QoE assessment,” Frontiers Signal Process. , vol. 2, Jul. 2022, Art. no. 917684. [99] S. Duan et al., “Distributed artificial intelligence empowered by end-edge-cloud computing: A survey,” IEEE Commun. Surveys Tuts. ,vol. 25, no. 1, pp. 591–624, 1st Quart., 2023. [100] Trustworthy AI , University of California, San Francisco, CA, USA, Accessed: Jul. 9, 2023. [Online]. Available: https: // ai.ucsf.edu /

trustworthy
