IEEE TRANSACTIONS ON INSTRUMENTATION AND MEASUREMENT, VOL. 71, 2022                                                                            4004809




Active Suppression Method of Dangerous Behaviors
for Robot-Assisted Vascular Interventional Surgery
                   Xiaoliang Jin , Student Member, IEEE, Shuxiang Guo , Fellow, IEEE, Jian Guo ,
                     Peng Shi , Student Member, IEEE, Masahiko Kawanishi , and Hideyuki Hirata


   Abstract— The procedure of vascular interventional                             Index Terms— Active enhancing safety method, active suppres-
surgery (VIS) is very complicated. It requires doctors                         sion method, collision force, flexible instruments, haptic force
to wear the protecting suits and manipulate the flexible                       feedback, robot-assisted vascular interventional surgery (VIS).
instruments (catheters and guidewires) for a long time to
complete the treatment, which may fatigue the doctors and lead
to misoperation. Besides, the X-ray radiation in the operating                                         I. I NTRODUCTION
room is also bad for doctors’ health. So, to solve the above
challenges, a novel robot-assisted system was developed for VIS,
which realizes the separation of the doctor and the operating
room; a preliminary method was used on the slave side to reduce
                                                                               C     ARDIOVASCULAR disease is a serious threat to human
                                                                                     health, usually leading to myocardial infarction or stroke.
                                                                               Open surgery will bring great pain to patients. With the
the excessive collision force when the tip of the catheter travels             development of medical technology, vascular interventional
through the curved blood vessel, and the active enhancing safety               surgery (VIS) has brought good news to patients. VIS has been
method of the robot-assisted system was proposed to reduce the                 widely concerned due to its advantages of reducing patients’
danger caused by doctors’ misoperation (dangerous behaviors)
during the surgery. Finally, to verify the proposed methods,                   pain. Nowadays, the treatment method mainly includes manual
a series of experiments in vitro were conducted, and experimental              operation and the emerging robot-assisted VIS. The flexible
results indicated that the method of assisting the deflection of               instruments (guidewires and catheters) are operated into the
the tip of the catheter has the potential to reduce the excessive              blood vessel branches and targets for diagnosis and therapy
collision force, the collision force at the tip of the catheter was            during the operation. VIS is a complicated procedure, in man-
reduced by 0.104 N when a misoperation occurred during the
operation procedure under the condition of the active enhancing                ual operation, the protecting suits, and the long-time operation,
safety method, and the stronger sense of the tactile presence was              easy to fatigue the doctors and bring the dangers. Compared
generated by the master manipulator when the total force of the                with the manual operation, the robot-assisted VIS has the
slave side was greater than 1.0 N. Therefore, based on the above               characteristics of high accuracy and good stability, which can
results, we believe that the proposed methods are effective.                   reduce the burden on doctors and avoid the damage of X-rays
  Manuscript received October 28, 2021; revised February 21, 2022; accepted
                                                                               to doctors’ health.
April 18, 2022. Date of publication April 28, 2022; date of current version
May 10, 2022. This work was supported in part by the National Natural
Science Foundation of China under Grant 61703305, in part by the National      A. Current Research Status
High-Tech Research and Development Program (863 Program) of China                 As mentioned before, in manual operation, the protecting
under Grant 2015AA043202, in part by the Japan Society for the Promotion
of Science (SPS) KAKENHI under Grant 15K2120, in part by the Key               suits and long-time operation is a great challenge to a doctor’s
Research Program of the Natural Science Foundation of Tianjin under Grant      physical strength. Considering this point, the novel robot-
18JCZDJC38500, and in part by Innovative Cooperation Project of Tianjin        assisted system was developed based on the “master–slave”
Scientific and Technological Support under Grant 18PTZWHZ00090. The
Associate Editor coordinating the review process was Dr. Peter Xiaoping Liu.   structure [1]–[8]. The doctor operates the master device in
(Corresponding authors: Shuxiang Guo; Jian Guo.)                               the control room outside the operating room and controls
  Xiaoliang Jin and Peng Shi are with the Key Laboratory of Convergence        the slave manipulator to complete the operation, which can
Medical Engineering System and Healthcare Technology, Ministry of Industry
and Information Technology, Beijing Institute of Technology, Beijing 100081,   prevent the doctors from being exposed to X-ray radiation.
China, and also with the Graduate School of Engineering, Kagawa University,    For the master–slave control system, keeping a good sense
Takamatsu 761-0396, Japan (e-mail: s19d505@stu.kagawa-u.ac.jp).                of presence is an important guarantee for the success of the
  Shuxiang Guo is with the Key Laboratory of Convergence Medical Engi-
neering System and Healthcare Technology, Ministry of Industry and Infor-      surgery. Therefore, the master manipulator was proposed based
mation Technology, Beijing Institute of Technology, Beijing 100081, China,     on the magnetorheological fluids (MR fluids) [9]–[11], and
and also with the Department of Intelligent Mechanical Systems Engineering,    the linear motor [12] to achieve the haptic force feedback.
Faculty of Engineering and Design, Kagawa University, Takamatsu 761-0396,
Japan (e-mail: guo.shuxiang@kagawa-u.ac.jp).                                   The image guidance technology [13], [14] was also inte-
  Jian Guo is with the Tianjin Key Laboratory for Control The-                 grated into the system to provide the doctor with accurate
ory and Application in Complicated Systems and Intelligent Robot               posture information of the surgical tools in the form of
Laboratory, Tianjin University of Technology, Tianjin 300384, China (e-mail:
gj15102231710@163.com).                                                        visual feedback. Besides, there are some studies devoted to
  Masahiko Kawanishi is with the Department of Neurological Surgery,           improving the overall performance of the robot-assisted system
Faculty of Medicine, Kagawa University, Takamatsu 761-0793, Japan.             from control methods. A noncontact detection method was
  Hideyuki Hirata is with the Department of Intelligent Mechanical Systems
Engineering, Kagawa University, Takamatsu 761-0396, Japan.                     proposed to reduce the detection error of the doctor’s action
  Digital Object Identifier 10.1109/TIM.2022.3170997                           [15], an adaptive system based on the motion control and
                      1557-9662 © 2022 IEEE. Personal use is permitted, but republication/redistribution requires IEEE permission.
                                    See https://www.ieee.org/publications/rights/index.html for more information.



 Authorized licensed use limited to: BEIJING INSTITUTE OF TECHNOLOGY. Downloaded on May 11,2022 at 01:44:01 UTC from IEEE Xplore. Restrictions apply.
4004809                                                                IEEE TRANSACTIONS ON INSTRUMENTATION AND MEASUREMENT, VOL. 71, 2022



the force modulation was designed to overcome the problem                      3) An active enhancing safety method was proposed to
that the existing robot-assisted system has not consider the                      actively avoid the dangers caused by the doctor’s misop-
hysteretic behavior [16], a generalized predictive control and                    eration and the sudden accident. The basic idea of
a terminal sliding mode controller were proposed to suppress                      the active enhancing safety method is to produce the
the communication delay between the master side and the                           different suppression behaviors at the master and slave
slave side, and improve the robustness of the robot-assisted                      sides according to the collision force and the total force.
system [17], a simplified piecewise linear model was proposed                     Compared with the passive method, it can suppress
to compensate nonlinear hysteresis of the dead zone and the                       dangerous behaviors in time.
backlash [18], a generative adversarial imitation learning [19]                4) The experiments in vitro were designed and completed
and a supervised semi-autonomous control method [20] were                         to evaluate the proposed methods. The results demon-
proposed to improve the efficiency of the surgery and reduce                      strated that the deflection method based on magnetic
the fatigue of the doctor for the repetitive task, and a fringe                   field control of the catheter tip has the potential of
field navigation was proposed to realize the navigation of the                    reducing the collision force as the catheter travels
flexible instruments in the deeper vascular regions [21]. The                     through the more curved blood vessel. In addition, under
acquisition of the force on the surgical tools is a topic that                    the condition of the proposed active enhancing safety
cannot be ignored, which can be achieved by the methods of                        method, the collision force at the tip of the catheter was
developing the fiber Bragg grating-based force sensor [22],                       reduced by 0.104 N when a misoperation occurred. The
[23] and the small and highly sensitive material-based force                      sense of tactile presence was enhanced by the master
sensor [24]. Besides, in order to try to obtain the important                     manipulator when the total force from the slave side
force information without using the force sensor, a kinetic                       was greater than 1.0 N.
model prediction [25] and a sensor-less estimation [26] were                The robot-assisted system for VIS is conceived and devel-
proposed to obtain the distal force and the contact force during            oped in Section II. The principles and methods are used to
the surgery. Although the operation is very successful, the                 improve the safety performance in robot-assisted VIS, which
blood vessel may be damaged by collisions with the flexible                 is described in Section III. The safety verification experiments
instruments to some extent. The multilevel operation strategy               are conducted in Section IV. The discussion is analyzed in
[27] and the magnetic field-assisted navigation of the probe                Section V. The conclusion is given in Section VI.
in the blood vessel [28] were presented to reduce the risk of
the blood vessel suffering from the damage. In addition to the                                   II. S YSTEM D ESCRIPTION
above studies, some studies have focused on the development                    The robot-assisted system for VIS is proposed to improve
of the specially manufactured catheters [29], [30], the new                 the stability, accuracy, and safety performance of the operation.
drive method of the catheter [31], and the analysis of the                  The conceptual framework of the robot-assisted system is
doctor’s behavior [32].                                                     shown in Fig. 1, and the master manipulator collects the
   By summarizing the current research, the study on the active             operating action of the doctor and provides the doctor with
suppression method of the dangerous behaviors for robot-                    a good sense of presence. The slave manipulator operates the
assisted VIS still seems to be a challenge that needs to be                 guidewire and the catheter to perform the operation. In the
addressed.                                                                  procedure of intervention, the total force of the guidewire
                                                                            and the catheter is detected, collected, and fed back to the
                                                                            master side in real-time through the force sensors integrated
B. Challenges and Contributions
                                                                            into the developed slave manipulator. In addition, the special
  Safety performance has always been an important part of                   contact force (the collision force) at the tip of the catheter is
the emerging robot-assisted VIS. If the safety performance                  detected and collected in real-time through the self-developed
cannot be guaranteed, it is easy to cause the puncture of the               force sensor attached to the tip of the catheter. In addition
blood vessels due to the doctor’s misoperation and the sudden               to the acquisition of force information during surgery, the
accident. So, the focus of this article is to address the challenge         acquisition of visual information is also important, and a
of how to actively avoid the dangerous behaviors during the                 camera is installed on the slave side to monitor the movement
operation through the proposed active suppression method                    state of the catheter and the guidewire. The safety performance
for the robot-assisted VIS. The novelty and the detailed                    of the robot-assisted VIS can be guaranteed through force and
contribution of this article are listed below.                              visual feedback.
  1) A novel robot-assisted system was conceived and devel-                    The active enhancing safety method proposed in this article
      oped to assist doctors in completing the surgery, which               is to make the robot-assisted system generate the active behav-
      can provide a good sense of tactile presence to doctors,              ior according to the total force and the collision force during
      avoid the X-ray radiation of doctors, and reduce the                  surgery, avoiding the danger caused by doctors’ misoperation.
      fatigue of doctors.                                                   Compared with the passive method, it can suppress dangerous
  2) A preliminary method was proposed based on magnetic                    behaviors in time.
      field control to assist in the deflection of the catheter tip.
      This method can enable the catheter to travel through                 A. Master Manipulator
      the more curved blood vessel with a relatively small                    The proposed master manipulator is shown in Fig. 2, which
      collision force.                                                      consists of the guidewire control unit and the catheter control


 Authorized licensed use limited to: BEIJING INSTITUTE OF TECHNOLOGY. Downloaded on May 11,2022 at 01:44:01 UTC from IEEE Xplore. Restrictions apply.
JIN et al.: ACTIVE SUPPRESSION METHOD OF DANGEROUS BEHAVIORS FOR ROBOT-ASSISTED VIS                                                             4004809



                                                                                                              TABLE I
                                                                                   R ELATED PARAMETERS OF THE M AGNETIC F IELD G ENERATOR




Fig. 1. Conceptual framework of the proposed robot-assisted system for VIS.




Fig. 2.   Master manipulator with haptic force feedback [1], [2].

                                                                              Fig. 3. Slave manipulator with the function of collaborative operation of
unit. This device has two advantages: first, it respects the                  the guidewire and the catheter. (a) Force detection mechanism. (b) Working
operating habit of the doctor by using two cylindrical rods (like             principle of the grasper device. (c) Developed device.
a real guidewire or a real catheter) as inputs of the doctor’s
action, helping doctors to use their operating experience sum-                shaft of the load cell (TU-UJ5N, TEAC, Japan) is connected
marized from the clinical procedure. In addition, it is easy to               to the 3D-printed grasper device box, and the sliding rail
be used, reducing the doctor’s training time. Second, it realizes             is mounted on the bottom of the 3D-printed grasper device
the haptic force feedback by using MR fluids, enhancing the                   box to realize the transmission of the force to the load cell.
doctor’s tactile presence during the operation. In this design,               Fig. 3(b) is the working principle of the grasper device, and the
the collection method of operating actions of the doctor is                   interaction between two hollow stepping motors (LIKO MOT
achieved by four encoders (MTL, MES 020-2000P, Japan),                        OR, 20BYGH30-0604A-ZK3M5) and four springs control the
and the realization method of the haptic force is realized by                 opening and closing of the sliding block group, thereby realiz-
the hybrid application of the magnetic field generator and the                ing the clamping and releasing of the catheter or the guidewire.
MR fluid. The main parameters of the designed magnetic field                  Fig. 3(c) is the developed device, where the slave manipulator
generator are listed in Table I. Each coil is made of 1200 turns              has a catheter manipulation unit and a guidewire manipulation
of copper wire with a diameter of 1.6 mm. The inner diameter,                 unit, which are independent of each other, so, it is easy to
the outer diameter, and the height of each copper coil are 30,                achieve the independent motion of a catheter or a guidewire,
120, and 68 mm, respectively. The magnetic field generator is                 and the simultaneous motion of a guidewire and a catheter.
inspired by the electromagnet. So, two iron cores are inserted                Both the independent motion and the simultaneous motion
into the center of two copper coils. The master manipulator is a              are driven by the stepping motor with a resolution of 0.36◦
continuous work of the previous studies of our group [9]–[11].                (ASM46AA, ORIENTAL MOTOR, Japan). The maximum
                                                                              motion distance of each manipulation unit is 40 cm, and the
B. Slave Manipulator                                                          overall length of the slave manipulator is 92 cm.
  During the operation, the collaborative operation between
the catheter and the guidewire is very important, but they                    C. Self-Developed Force Sensor
must not interfere with each other. A novel slave manip-                         The self-developed force sensor is shown in Fig. 4, which
ulator is proposed to satisfy this requirement. Fig. 3(a) is                  uses the piezoresistive effect of the pressure-sensitive rubber
the structure of the force detection mechanism, the output                    to monitor the collision at the catheter tip during operation.


 Authorized licensed use limited to: BEIJING INSTITUTE OF TECHNOLOGY. Downloaded on May 11,2022 at 01:44:01 UTC from IEEE Xplore. Restrictions apply.
4004809                                                                     IEEE TRANSACTIONS ON INSTRUMENTATION AND MEASUREMENT, VOL. 71, 2022



                                                                                 the proposed system, the reduction method of the collision
                                                                                 force at the catheter tip, and the active enhancing safety
                                                                                 method of avoiding the danger caused by doctors’ misoper-
                                                                                 ation and sudden accidents during the operation.

                                                                                 A. Implementation of the Haptic Force Feedback
                                                                                    The haptic force feedback of the robot-assisted system is
                                                                                 used to provide the doctor with a good sense of tactile presence
Fig. 4. Self-developed force sensor. (a) Front view. (b) Left view. (c) Force    and grasp the force state of the catheter in the blood vessels.
sensor is attached to the tip of the catheter.
                                                                                 Based on the previous studies of our group [9]–[11], the
                                                                                 inspiration for the haptic force feedback comes from MR
                                                                                 fluids. MR fluids are a kind of relatively active intelligent
                                                                                 material. When there is no external magnetic field, it is
                                                                                 characterized as the “Newtonian fluid” with low viscosity, and
                                                                                 when an external magnetic field is applied, it is characterized
                                                                                 as the “Bingham fluid” with high viscosity and low fluidity.
                                                                                 The viscosity of the MR fluid is related to the intensity of
                                                                                 the magnetic field. In order to provide the magnetic field for
                                                                                 MR fluids, the magnetic field generator is integrated into the
                                                                                 master manipulator. The relationship between the input current
                                                                                 of the magnetic field generator and the haptic force generated
                                                                                 by the master manipulator is shown in equations (2) and (3).
                                                                                 It is worthy to emphasize that the calibration unit is shown in
                                                                                 Fig. 2
                                                                                 f te = −7.5i 3 +8.464i 2 +0.4357i +0.3686, (0 A <i < 0.7 A)
Fig. 5.   Relationship between the output of force sensor and the force.
                                                                                                                                       (2)
The calibration method between the self-developed force sen-                     f th = 10.56i −11.33i +0.2183i − 0.37, (0 A <i < 0.7 A)
                                                                                              3          2

sor and the load cell has been reported in [33]; the force                                                                                         (3)
sensor presented in this study is an improvement of the                          where fte is the haptic force (tension) generated by the
self-made force sensor presented in [33]. Compared with the                      proposed master manipulator, i is the electric current, and f th
previous design, it has a smaller size (outer diameter: 2.7 mm;                  is the haptic force (thrust) generated by the proposed master
length: 4.6 mm). Besides, the self-made force sensor and three                   manipulator.
resistors with a value of 1 k form a single-arm measurement
circuit to monitor the force at the tip of the catheter during
the operation. The input voltage of the single-arm circuit                       B. Reduction of the Collision Force at the Catheter Tip
is 5 V. The calibration of the self-developed force sensor                          The greater the collision force at the catheter tip, the
is fitted by the MATLAB software. Its process is that the                        higher the probability of the blood vessel being punctured. So,
output value of the force sensor and the commercial load                         to reduce the probability of the blood vessel being punctured,
cell are imported into the MATLAB software, then the cubic                       a method for the deflection of the tip of the catheter is proposed
polynomial is selected in the “curve fitting tool,” and, finally,                in this study. The schematic of the method is shown in Fig. 6.
the fitting is done automatically. The results are shown in                      As shown in Fig. 6(a), it is difficult for the catheter to access
(1) and Fig. 5, in (1), the numeric values, such as 0.1849,                      the blood vessel branch on the left with a small collision
0.2279, 0.51, and 0.01437 are generated automatically by the                     force when there is no magnetic field. However, compared
MATLAB software. Fpre. is the collision force at the catheter                    with Fig. 6(a), the magnetic field generator composed of
tip during the operation and U0 is the output of the force sensor                two energized coils in Fig. 6(b) will generate a uniform
                                                                                 magnetic field, and the magnet at the tip of the catheter will
     Fpre. = 0.1849U03 + 0.2279U02 + 0.51U0 + 0.01437.                     (1)   deflect toward the magnetic induction line under the action
  Compared with commercial force sensors, the self-                              of the uniform magnetic field. The related parameters of the
developed force sensor in our research has the characteristics                   developed magnetic field generator have been introduced in
of cost-saving and easy implementation.                                          Section II and listed in Table I.
                                                                                    A Tesla meter was used to detect the magnetic field intensity
                                                                                 with the increase of the input current, and its detection method
                  III. P RINCIPLES AND M ETHODS                                  is shown in Fig. 7. The relationship between them is given
  The realization of the proposed active suppression method                      in Table II, and it is not difficult to find that the magnetic
of dangerous behaviors will be described in this section,                        field intensity increases in a nearly linear trend when the input
including the implementation of the haptic force feedback of                     current increases with a step of 0.2 A. However, the magnetic


 Authorized licensed use limited to: BEIJING INSTITUTE OF TECHNOLOGY. Downloaded on May 11,2022 at 01:44:01 UTC from IEEE Xplore. Restrictions apply.
JIN et al.: ACTIVE SUPPRESSION METHOD OF DANGEROUS BEHAVIORS FOR ROBOT-ASSISTED VIS                                                            4004809



                                                                       TABLE II
                          C HANGE IN M AGNETIC F IELD I NTENSITY AS THE I NPUT C URRENT I NCREASES IN A S TEP OF 0.2 A




                                                                                                            TABLE III
                                                                                  C LASSIFICATION OF THE F ORCE L EVELS D URING THE O PERATION




Fig. 6. Schematic for the deflection of the tip of the catheter. (a) In the   fluids. In addition to the haptic force feedback of the robot-
absence of the magnetic field. (b) In the presence of the magnetic field.     assisted system, two other active enhancing safety methods are
                                                                              proposed in this study. As shown in Table III, the total force
field intensity does not increase when the input current is                   of the slave side can be classified into three levels and listed
2.0 A, because it reaches the saturation state, the maximum                   below.
value of magnetic field intensity can reach 134.3 mT. The                        1) Level A: When the total force during the operation is less
maximum deflection of the tip of the catheter is about 15◦ ,                         than 1.0 N, the active enhancing safety method of the
and the minimum deflection of the tip of the catheter is about                       robot-assisted system will occur on the master side, and
0◦ when there is no magnetic field.                                                  its behavior is to provide the doctor with conventional
   The test results are shown in Fig. 7. In the initial state,                       haptic force feedback.
the tip of the catheter was placed parallel to a Tesla meter in                  2) Level B: When the total force during the operation is
the center of the two cores [see Fig. 7(a)]. When the input                          greater than 1.0 N, the proposed active enhancing safety
current of 2.0 A was applied to the two coils, the magnetic                          method will occur on the master side, and its behavior
field of 134.3 mT was generated, and the tip of the catheter                         is to provide the doctor with enhanced haptic force
was deflected obviously in the direction of the magnetic field                       feedback.
[see Fig. 7(b)]. The power supply that provides the current was                  3) Level C: When the collision force is greater than
then turned off, and the tip of the catheter returns to the initial                  0.342 N, the proposed active enhancing safety method
state due to its own stiffness [see Fig. 7(c)]. Finally, the input                   of the robot-assisted system will occur on the slave
current of 2.0 A was applied to the two coils once again, and                        side, and its behavior is to control the slave manipulator
the tip of the catheter was deflected again like the first time                      to automatically retract the catheter by 5 mm, which
[see Fig. 7(d)]. In the procedure of testing, the relationship                       purpose is to prevent the blood vessel wall from being
between the change of the magnetic field intensity and the                           punctured due to the excessive collision force.
time is shown in Fig. 7(e).
                                                                                 It is worthy to emphasize that the threshold listed in
                                                                              Table III is set by us. The safety threshold is set to provide
C. Realization of the Active Enhancing Safety Method                          the condition for validation of the proposed active enhancing
   During the operation, the catheter is subjected to a variety               safety method, and it can be adjusted according to patients’
of forces. Only two forces, namely the total force and the                    individual information.
collision force, are studied in this article. The total force is                 The active enhancing safety method that occurs on the
the sum of all types of forces, and it is detected by the load                master side is used to remind the doctor whether the operation
cell installed on the slave manipulator. The principle of the                 belongs to a safe area. The schematic of the active enhancing
force detection mechanism is shown in Fig. 8. The collision                   safety method that occurs on the master side is shown in Fig. 9,
force is the force after the catheter tip collides with the blood             where x m is the input of the doctor on the master side, x s is
vessel, and it is confirmed and detected by the self-made force               the output of the slave manipulator, Fs is the total force of the
sensor described in Section II-C. The structure diagram of the                slave side, Fh is the haptic force of the master manipulator, a is
self-made force sensor is shown in Fig. 4.                                    the coefficient, and i is the input current. The safety threshold
   The active enhancing safety method can directly guarantee                  of the total force is preset as 1.0 N, when the total force of
the safety performance of the robot-assisted VIS during the                   the catheter is less than 1.0 N, a equals 1, the robot-assisted
surgery. Based on our previous studies [9]–[11], the master                   system will provide the conventional haptic force feedback to
manipulator can generate the haptic force and provide the                     the doctor, when the total force of the catheter is greater than
doctor with tactile presence by using the state change of MR                  1.0 N, a equals 1.2, the robot-assisted system will provide the


 Authorized licensed use limited to: BEIJING INSTITUTE OF TECHNOLOGY. Downloaded on May 11,2022 at 01:44:01 UTC from IEEE Xplore. Restrictions apply.
4004809                                                                      IEEE TRANSACTIONS ON INSTRUMENTATION AND MEASUREMENT, VOL. 71, 2022




Fig. 7. Test results. (a) In the initial state. (b) Input current of 2.0 A was applied to the two coils. (c) Power supply that provides the current was turned off.
(d) Input current of 2.0 A was applied to the two coils. (e) Relationship between the change of the magnetic field intensity and the time.




Fig. 8. Principle of total force detection when the developed robot-assisted
system in the linear motion. (a) Structure diagram. (b) Schematic.


                                                                                   Fig. 10. Schematic of the active enhancing safety method that occurs on the
                                                                                   slave side.

                                                                                   doctor’s misoperation in time, and also prevent the tip of the
                                                                                   catheter from piercing the blood vessel wall.

                                                                                                    IV. E XPERIMENTS AND R ESULTS
                                                                                      The experiments in vitro will be carried out in this section to
                                                                                   evaluate the proposed active suppression method in this study.
                                                                                   There are two experiments: 1) to evaluate the method proposed
                                                                                   in Section III-B can effectively reduce the collision force at
                                                                                   the tip of the catheter, the experiment will be performed in
                                                                                   Section IV-A, and 2) to verify the active enhancing safety
                                                                                   method proposed in Section III-C can effectively reduce the
Fig. 9. Schematic of the active enhancing safety method that occurs on the
master side.                                                                       danger caused by the doctor’s misoperation and the sudden
                                                                                   accident, the comparative experiment will be performed in
                                                                                   Section IV-B. The experimental setup and the results will be
enhanced haptic force feedback to the doctor. So, the doctor
                                                                                   given in each part, respectively. In addition, the experimental
will obtain a stronger sense of tactile presence.
                                                                                   results will be analyzed in detail.
   In addition to the active enhancing safety method that occurs
on the master side, an active enhancing safety method that
occurs on the slave side is used to reduce the danger caused by                    A. Evaluation Experiment of the Method of Reducing the
doctors’ misoperation. A self-developed force sensor proposed                      Collision Force at the Tip of the Catheter
in Section II is used to monitor the collision force at the tip of                    1) Experimental Setup: To verify the effectiveness of the
the catheter and keep the collision force maintained at a safe                     method proposed in Section III-B, a comparison experiment
range. The schematic of the active enhancing safety method                         from the starting point of the blood vessel model to the
that occurs on the slave side is shown in Fig. 10, where Fpre. is                  target point of the blood vessel model was performed under
the collision force, the safety threshold of the collision force                   the condition with or without the magnetic field. The inner
is set to 0.342 N, when the output of the force sensor is less                     diameter and the outer diameter of the blood vessel model
than 0.342 N, the current status will be regarded as a safe                        are 5 and 7 mm, respectively. The starting and target points
area; otherwise, the current status will be regarded as an unsafe                  and the direction of the applied magnetic fields were marked
area, the slave manipulator will retract the catheter by 5 mm                      in Fig. 11(a). In the experiment, the catheter was a 4 Fr
automatically, which can reduce the dangers caused by the                          ( ≈ 1.3 mm) catheter, the guidewire was a long guidewire


 Authorized licensed use limited to: BEIJING INSTITUTE OF TECHNOLOGY. Downloaded on May 11,2022 at 01:44:01 UTC from IEEE Xplore. Restrictions apply.
JIN et al.: ACTIVE SUPPRESSION METHOD OF DANGEROUS BEHAVIORS FOR ROBOT-ASSISTED VIS                                                                   4004809




Fig. 11. Evaluation of the method to reduce the collision force at the tip of
the catheter. (a) Experimental setup. (b) Experimental results.

with an angle type of 45◦ , and the sampling time of the self-
developed force sensor was 100 ms.
   2) Experimental Results: As shown in Fig. 11(b), there are
three sets of histograms: the blue one is the experimental
results obtained in the condition without a uniform magnetic
field of 134.3 mT, the red one is the experimental results
                                                                                Fig. 12. Samples of the total force of the catheter and the collision force at
obtained in the condition with a uniform magnetic field of                      the tip of the catheter. (a) Total force. (b) Collision force.
134.3 mT, and the green one is the difference value between
the two cases. Before 500 ms, the collision force at the catheter                                             TABLE IV
tip fluctuated within a small range because there is no obvious                 S TATISTICAL R ESULTS OF THE E XPERIMENT W ERE C OMPLETED U NDER
collision. From 500 to 1600 ms, the collision force at the tip                                     T HREE D IFFERENT C ONDITIONS
of the catheter is significantly reduced under the action of the
magnetic field. But after 1600 ms, the experimental results
are contrary to the results before 1600 ms. The reason may be
that the direction of the tip of the catheter is opposite to the
direction of the uniform magnetic field. Experimental results
demonstrated that the deflection method based on the magnetic
field control of the catheter tip has the potential of reducing
the collision force as the catheter travels through the more
curved blood vessel.
                                                                                −0.504 N; and in the third experiment, the collision force is
                                                                                −0.400 N. It is obvious that under the condition of the active
B. Safety Evaluation Experiment of the Robot-Assisted                           enhancing safety method, the collision force in the third exper-
System Under the Different Conditions                                           iment is reduced by 0.104 N compared to the collision force
   1) Experimental Setup: To verify the method proposed in                      in the second experiment, indicating that the proposed active
Section III-C can enhance the safety of the robot-assisted                      safety-enhancing method can inhibit the doctor’s misoperation
system, the experiments in vitro were completed in the blood                    behaviors to some extent.
vessel model [see Fig. 11(a)]. The experiments were repeated                       As shown in Table IV, it is the statistical result of
three times under different conditions. First, the experiment                   the experiment that was completed under three conditions
was completed without the misoperation. Second, the experi-                     (the conditions have been described in the Experimental
ment was completed with the misoperation. Third, the experi-                    Setup). The misoperation will bring danger during opera-
ment was completed with the misoperation under the condition                    tion, and it is inevitable, but the active safety-enhancing
of the active enhancing safety method. And the “misoperation”                   method can inhibit the misoperation behavior to some extent.
refers to the sudden feed of the catheter due to the fatigue                    For instance, the collision force and average total force
of the doctor and accidents when the catheter was in contact                    of the catheter are reduced by 0.104 and 0.1 N, respec-
with the blood vessel wall. Similarly, the catheter was a 4 Fr                  tively, under the condition of the active enhancing safety
( ≈ 1.3 mm) catheter, the guidewire was a long guidewire                       method.
with an angle type of 45◦ , and the sampling time of the self-                     As shown in Fig. 13, it is the sample of the total force of the
developed force sensor was 100 ms.                                              catheter from the slave side and the haptic force generated by
   2) Experimental Results: As shown in Fig. 12, it is the                      the master side when there is a misoperation. The enhanced
sample of the total force of the catheter and the collision                     part is marked in (a) and (b). In Section III-C, we introduced
force at the tip of the catheter. It is not difficult to find from              that if the total force is greater than 1.0 N, the conventional
Fig. 12(a) and (b) that when there is a misoperation in the                     haptic feedback of the master side will be changed to the
procedure, both the collision force and the total force will                    enhanced haptic force feedback. In Fig. 13, compared with the
suddenly increase, which is dangerous behavior. In the first                    conventional haptic force feedback, the enhanced haptic force
experiment, the collision force at the tip of the catheter is                   feedback has increased by 0.28 and 0.27 N, respectively, which
−0.250 N; in the second experiment, the collision force is                      provides a stronger sense of tactile presence to the doctors.


 Authorized licensed use limited to: BEIJING INSTITUTE OF TECHNOLOGY. Downloaded on May 11,2022 at 01:44:01 UTC from IEEE Xplore. Restrictions apply.
4004809                                                                IEEE TRANSACTIONS ON INSTRUMENTATION AND MEASUREMENT, VOL. 71, 2022



                                                                            was reduced by 0.104 N when a misoperation occurred during
                                                                            the procedure under the condition of the active-enhancing
                                                                            safety method. The stronger sense of the tactile presence for
                                                                            the doctor was generated by the master manipulator when the
                                                                            total force of the slave side was greater than 1.0 N. Based on
                                                                            the above results, we believe that the proposed methods can
                                                                            improve the safety of operation.
                                                                               The future work will focus on the evaluation of the devel-
                                                                            oped robot-assisted system in vivo.

                                                                                                          R EFERENCES
                                                                             [1] X. Jin, S. Guo, J. Guo, P. Shi, T. Tamiya, and H. Hirata, “Development
                                                                                 of a tactile sensing robot-assisted system for vascular interventional
                                                                                 surgery,” IEEE Sensors J., vol. 21, no. 10, pp. 12284–12294, May 2021.
Fig. 13. Samples of the total force and the haptic force when there are      [2] X. Jin et al., “Total force analysis and safety enhancing for operating
misoperations. (a) Second time. (b) Third time.                                  both guidewire and catheter in endovascular surgery,” IEEE Sensors J.,
                                                                                 vol. 21, no. 20, pp. 22499–22509, Oct. 2021.
                                                                             [3] X. Bao, S. Guo, N. Xiao, Y. Li, C. Yang, and Y. Jiang, “A cooperation
                          V. D ISCUSSION                                         of catheters and guidewires-based novel remote-controlled vascular
                                                                                 interventional robot,” Biomed. Microdevices, vol. 20, no. 1, pp. 1–19,
   Considering the challenges presented in Section I, this                       Mar. 2018.
article proposed the active suppression method of dangerous                  [4] M. E. M. K. Abdelaziz et al., “Toward a versatile robotic platform
behaviors for improving the safety performance of the robot-                     for fluoroscopy and MRI-guided endovascular interventions: A pre-
                                                                                 clinical study,” in Proc. IEEE/RSJ Int. Conf. Intell. Robots Syst. (IROS),
assisted VIS. To evaluate the effectiveness of the proposed                      Nov. 2019, pp. 5411–5418.
active suppression method, comparison experiments in vitro                   [5] J. Woo, H.-S. Song, H.-J. Cha, and B.-J. Yi, “Advantage of steerable
were conducted. For “the evaluation experiment of the method                     catheter and haptic feedback for a 5-DOF vascular intervention robot
                                                                                 system,” Appl. Sci., vol. 9, no. 20, p. 4305, Oct. 2019.
of reducing the collision force at the tip of the catheter,” the             [6] J. Zhou et al., “A remote-controlled robotic system with safety protection
results indicated that the method of reducing the excessive                      strategy based on force-sensing and bending feedback for transcatheter
collision force at the tip of the catheter through a mag-                        arterial chemoembolization,” Micromachines, vol. 11, no. 9, p. 805,
                                                                                 Aug. 2020.
netic field has potential, however, changing the direction of                [7] K. Wang et al., “Endovascular intervention robot with multi-
the magnetic fields through a program needs to be studied,                       manipulators for surgical procedures: Dexterity, adaptability, and practi-
so that the robot-assisted system can face the different envi-                   cability,” Robot. Comput.-Integr. Manuf., vol. 56, pp. 75–84, Apr. 2019.
                                                                             [8] N. K. Sankaran, P. Chembrammel, A. Siddiqui, K. Snyder, and
ronment in the future. For “the safety evaluation experiment                     T. Kesavadas, “Design and development of surgeon augmented endovas-
of the robot-assisted system under the different conditions,”                    cular robotic system,” IEEE Trans. Biomed. Eng., vol. 65, no. 11,
the experimental results indicated that the collision force at                   pp. 2483–2493, Nov. 2018, doi: 10.1109/TBME.2018.2800639.
                                                                             [9] S. Guo et al., “A novel robot-assisted endovascular catheterization
the catheter tip was reduced by 0.104 N when there is a                          system with haptic force feedback,” IEEE Trans. Robot., vol. 35, no. 3,
misoperation during the procedure under the condition of                         pp. 685–696, Mar. 2019.
the active-enhancing safety method. The stronger sense of                   [10] X. Yin, S. Guo, N. Xiao, T. Tamiya, H. Hirata, and H. Ishihara, “Safety
                                                                                 operation consciousness realization of a MR fluids-based novel haptic
tactile presence was provided by the master manipulator when                     interface for teleoperated catheter minimally invasive neurosurgery,”
the total force was greater than 1.0 N. However, the self-                       IEEE/ASME Trans. Mechatronics, vol. 21, no. 2, pp. 1043–1054,
developed force sensor was used to confirm, detect, and collect                  Apr. 2016.
                                                                            [11] L. Zhang et al., “Design and performance evaluation of collision
the collision force at the tip of the catheter, and it will be                   protection-based safety operation for a haptic robot-assisted catheter
replaced by a commercial force sensor with high precision in                     operating system,” Biomed. Microdevices, vol. 20, no. 2, pp. 1–14, 2018,
the future. To sum up, the contribution of this article is to focus              doi: 10.1007/s10544-018-0.266-8.
                                                                            [12] G. Dagnino, J. Liu, M. E. M. K. Abdelaziz, W. Chi, C. Riga, and
on the active suppression method of dangerous behaviors for                      G.-Z. Yang, “Haptic feedback and dynamic active constraints for robot-
improving the safety in robot-assisted VIS, which has been                       assisted endovascular catheterization,” in Proc. IEEE/RSJ Int. Conf.
verified to be effective through the experiments.                                Intell. Robots Syst. (IROS), Oct. 2018, pp. 1770–1775.
                                                                            [13] Y. Ma, D. Zhou, L. Ye, R. J. Housden, A. Fazili, and K. S. Rhode,
                                                                                 “A tensor-based catheter and wire detection and tracking framework
                         VI. C ONCLUSION                                         and its clinical applications,” IEEE Trans. Biomed. Eng., vol. 69, no. 2,
                                                                                 pp. 635–644, Feb. 2022.
   In this article, the active suppression method of the dan-               [14] Y.-J. Zhou, X.-L. Xie, X.-H. Zhou, S.-Q. Liu, G.-B. Bian, and Z.-G. Hou,
gerous behaviors was proposed for robot-assisted VIS. Com-                       “A real-time multifunctional framework for guidewire morphological
pared with the passive methods, it can reduce the dangers of                     and positional analysis in interventional X-ray fluoroscopy,” IEEE Trans.
                                                                                 Cognit. Develop. Syst., vol. 13, no. 3, pp. 657–667, Sep. 2021.
the surgery in time. The active suppression method mainly                   [15] Y. Zhao et al., “A novel noncontact detection method of surgeon’s
includes the reduction of the collision force at the tip of                      operation for a master-slave endovascular surgery robot,” Med. Biol.
the catheter, the enhanced haptic force feedback that occurs                     Eng. Comput., vol. 58, no. 4, pp. 871–885, Apr. 2020.
on the master side, and the identification and suppression of               [16] O. M. Omisore et al., “Towards characterization and adaptive compen-
                                                                                 sation of backlash in a novel robotic catheter system for cardiovascular
dangerous behaviors that occur on the slave side. To verify                      interventions,” IEEE Trans. Biomed. Circuits Syst., vol. 12, no. 4,
the effectiveness of the proposed active suppression method, a                   pp. 824–838, Aug. 2018.
series of experiments in vitro were carried out. The experimen-             [17] Z. Hu, J. Zhang, L. Xie, and G. Cui, “A generalized predictive control
                                                                                 for remote cardiovascular surgical systems,” ISA Trans., vol. 104,
tal results indicated that the collision force at the catheter tip               pp. 336–344, Sep. 2020.



 Authorized licensed use limited to: BEIJING INSTITUTE OF TECHNOLOGY. Downloaded on May 11,2022 at 01:44:01 UTC from IEEE Xplore. Restrictions apply.
JIN et al.: ACTIVE SUPPRESSION METHOD OF DANGEROUS BEHAVIORS FOR ROBOT-ASSISTED VIS                                                                      4004809



[18] D.-H. Lee, Y.-H. Kim, J. Collins, A. Kapoor, D.-S. Kwon, and T. Mansi,                                  Shuxiang Guo (Fellow, IEEE) received the Ph.D.
     “Non-linear hysteresis compensation of a tendon-sheath-driven robotic                                   degree in mechano-informatics and systems from
     manipulator using motor current,” IEEE Robot. Autom. Lett., vol. 6,                                     Nagoya University, Nagoya, Japan, in 1995.
     no. 2, pp. 1224–1231, Apr. 2021.                                                                          He is currently the Chair Professor with the Key
[19] W. Chi et al., “Collaborative robot-assisted endovascular catheterization                               Laboratory of Convergence Medical Engineering
     with generative adversarial imitation learning,” in Proc. IEEE Int. Conf.                               System and Healthcare Technology, Ministry of
     Robot. Autom. (ICRA), May 2020, pp. 2414–2420.                                                          Industry and Information Technology, Beijing Insti-
[20] J. Chen et al., “Supervised semi-autonomous control for surgical robot                                  tute of Technology, Beijing, China. He is also a
     based on banoian optimization,” in Proc. IEEE/RSJ Int. Conf. Intell.                                    Full Professor with the Department of Intelligent
     Robots Syst. (IROS), Oct. 2020, pp. 2943–2949.                                                          Mechanical Systems Engineering, Faculty of Engi-
[21] A. Azizi, C. C. Tremblay, K. Gagné, and S. Martel, “Using the fringe                                    neering and Design, Kagawa University, Takamatsu,
     field of a clinical MRI scanner enables robotic navigation of tethered       Japan. He has published about 710 refereed journal and conference papers. His
     instruments in deeper vascular regions,” Sci. Robot., vol. 4, no. 36,        research interests include microcatheter systems, medical robot systems for
     Nov. 2019, Art. no. eaax7342.                                                minimal invasive surgery, biomimetic underwater robots, and smart material
[22] Z. Tang, S. Wang, M. Li, and C. Shi, “Development of a distal tri-           (SMA, IPMC) based on actuators.
     axial force sensor for minimally invasive surgical palpation,” IEEE            Prof. Guo is the Editor-in-Chief of the International Journal of Mechatronics
     Trans. Med. Robot. Bionics, vol. 4, no. 1, pp. 145–155, Feb. 2022, doi:      and Automation.
     10.1109/TMRB.2022.3142361.
[23] W. Lai et al., “Force sensing with 1 mm fiber Bragg gratings for flexible
     endoscopic surgical robots,” IEEE/ASME Trans. Mechatronics, vol. 25,
     no. 1, pp. 371–382, Feb. 2020.                                                                        Jian Guo received the B.S. degree in informa-
[24] T. Chen et al., “Novel, flexible, and ultrathin pressure feedback sen-                                tion and computing science from the Changchun
     sor for miniaturized intraventricular neurosurgery robotic tools,” IEEE                               University of Technology, Jilin, China, in 2005,
     Trans. Ind. Electron., vol. 68, no. 5, pp. 4415–4425, May 2021.                                       the M.S. and Ph.D. degrees in intelligent machine
[25] X. H. Hu et al., “A novel methodology for comprehensive modeling                                      systems from Kagawa University, Takamatsu, Japan,
     of the kinetic behavior of steerable catheters,” IEEE/ASME Trans.                                     in 2009 and 2012, respectively.
     Mechatronics, vol. 24, no. 4, pp. 1785–1797, Jul. 2019.                                                 He is currently a Professor with Tianjin University
[26] M. Razban, J. Dargahi, and B. Boulet, “A sensor-less catheter contact                                 of Technology, Tianjin, China. He has published
     force estimation approach in endovascular intervention procedures,”                                   about 40 refereed journal and conference papers in
     in Proc. IEEE/RSJ Int. Conf. Intell. Robots Syst. (IROS), Oct. 2018,                                  the last three years. His research interests include
     pp. 2100–2106.                                                                                        biomedical robots, such as wireless microrobots in
[27] X. Bao et al., “Multilevel operation strategy of a vascular interventional   pipes and robotic catheter systems for biomedical applications.
     robot system for surgical safety in teleoperation,” IEEE Trans. Robot.,        Prof. Guo received the Best Conference Paper Award of CME 2013 and
     early access, Jan. 20, 2022, doi: 10.1109/TRO.2022.3140887.                  IEEE ICIA 2014, respectively.
[28] L. Pancaldi et al., “Flow driven robotic navigation of microengineered
     endovascular probes,” Nature Commun., vol. 11, no. 1, pp. 1–14,
     Dec. 2020.
[29] S. Kang and D. Y. Lee, “Hydraulically steerable micro guidewire capable                               Peng Shi (Student Member, IEEE) received the B.S.
     of distal sharp steering,” IEEE Trans. Biomed. Eng., vol. 68, no. 2,                                  degree in the mechanical design manufacture and
     pp. 728–735, Feb. 2021.                                                                               automation from Huanghe Science and Technology
[30] N. Kumar, J. Wirekoh, S. Saba, C. N. Riviere, and Y.-L. Park, “Soft                                   College, Henan, China, in 2015, the M.S. degree in
     miniaturized actuation and sensing units for dynamic force control                                    control engineering from Tianjin University of Tech-
     of cardiac ablation catheters,” Soft Robot., vol. 8, no. 1, pp. 59–70,                                nology, Tianjin, China, in 2018, and the Ph.D. degree
     Feb. 2021.                                                                                            in intelligent mechanical systems engineering from
[31] J. Sikorski, C. M. Heunis, F. Franco, and S. Misra, “The ARMM system:                                 Kagawa University, Takamatsu, Japan, in 2022.
     An optimized mobile electromagnetic coil for non-linear actuation of                                    He has published five refereed journal and confer-
     flexible surgical instruments,” IEEE Trans. Magn., vol. 55, no. 9,                                    ence papers. His research interest includes robotic
     pp. 1–9, Sep. 2019.                                                                                   catheter systems for biomedical applications.
[32] X.-H. Zhou, G.-B. Bian, X.-L. Xie, Z.-G. Hou, X. Qu, and S. Guan,
     “Analysis of interventionalists’ natural behaviors for recognizing motion
     patterns of endovascular tools during percutaneous coronary interven-
     tions,” IEEE Trans. Biomed. Circuits Syst., vol. 13, no. 2, pp. 330–342,                              Masahiko Kawanishi received the B.S. degree from
     Apr. 2019.                                                                                            the Faculty of Medicine of Kagawa Medical Univer-
[33] X. Jin, S. Guo, J. Guo, P. Shi, and D. Song, “A method for obtaining                                  sity, Miki, Japan, in 1993.
     contact force between catheter tip and vascular wall in master-slave                                    He is currently an Associate Professor with the
     robotic system,” in Proc. IEEE Int. Conf. Mechatronics Autom. (ICMA),                                 Faculty of Medicine, Kagawa University, Takamatsu,
     Oct. 2020, pp. 1597–1601.                                                                             Japan. He has published over 80 refereed journal and
                                                                                                           conference papers. His research interests include the
                                                                                                           surgical techniques of neurosurgical operations and
                                                                                                           intravascular surgery systems.



                          Xiaoliang Jin (Student Member, IEEE) received the
                          B.S. degree in electronic and information engineer-                              Hideyuki Hirata received the B.S. and M.S. degrees
                          ing from the University of Science and Technology                                from Yokohama National University, Yokohama,
                          Liaoning, Liaoning, China, in 2016, the M.S. degree                              Japan, in 1981 and 1983, respectively, and the Ph.D.
                          in control engineering from Tianjin University of                                degree from Tokyo Institute of Technology, Meguro,
                          Technology, Tianjin, China, in 2019, and the Ph.D.                               Japan, in 1992, all in mechanical engineering.
                          degree in intelligent mechanical systems engineer-                                 He is currently a Professor with the Faculty
                          ing from Kagawa University, Takamatsu, Japan,                                    of Engineering and Design, Kagawa University,
                          in 2022.                                                                         Takamatsu, Japan. He has published about 40 ref-
                            He has published seven refereed journal and                                    ereed journal and conference papers. His research
                          conference papers. His research interests include                                interests include computer simulation and reliability-
catheter robotic systems, force control, and haptic feedback.                                              based design.




 Authorized licensed use limited to: BEIJING INSTITUTE OF TECHNOLOGY. Downloaded on May 11,2022 at 01:44:01 UTC from IEEE Xplore. Restrictions apply.
